{"docstore/metadata": {"10479b48-ec15-4c23-83e5-619ec2fa2867": {"doc_hash": "1c1ed35463bec0fc056df45be3317762b39565618e69d5c60b21556d55811b31"}, "bd06c2e3-cc62-4f27-b0ca-dea3a43ee71c": {"doc_hash": "1bcb1aa5ce49b3a02b14dd5d6cbcefbb39c9cc9f21d682fc67a0d09ef70ce4b6"}, "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834": {"doc_hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3"}, "fdfba311-7b12-4b0a-9892-2e60eb83817e": {"doc_hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa"}, "2fe0eb74-78f7-4b49-8c76-0b81fd327b10": {"doc_hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890"}, "3bca8508-bcc9-4e75-9cbe-231406b64a9a": {"doc_hash": "164d6831880edba205327aff0ba8565e0a3887e27aeaa0e8c80b0d432028a227"}, "f3b91de5-2907-4061-bdd0-6f6b52c3154f": {"doc_hash": "bb32666fa6922eecb5f27aa67d6b79410315b9caf12ea74ee3761e0319f05714"}, "0d0855d9-ec52-4585-9962-da44c41f2e42": {"doc_hash": "a80b770a652f45013f0bbf79d8e8f261f777f1a24932ef9783375e6f4c46ba0f"}, "4df05938-1750-4f7b-bed9-bb505ccf39ed": {"doc_hash": "edf9363e21f01b8ba0e6eb457197505e992eb291f3cb034bb7022d64d2ff8965"}, "05d58735-6f6f-48c8-bfab-b92e8d166dd8": {"doc_hash": "35c5fc516e400dd3cf1bcdad914db1d990d5850067ff100ad623256c0d4da987"}, "57edb897-3200-4e9d-8d77-a82db6734022": {"doc_hash": "a899fab1d14f5b411cde90eb758eee851a445e260809c22e21f295530fec8f88"}, "01e8db95-cdc0-4211-8071-84585d3fde6e": {"doc_hash": "242bc9ba9db3229e570f3008407008a643fbb209a5f59aad854df9a3b26748bf"}, "dec10da7-03e1-4d54-b81d-f30a7e2267be": {"doc_hash": "8a7b8df2025bb8f6d7b5651c9a849286016349844259983de08aa09fbd255eaa"}, "38becac6-5768-4427-9643-7993cbbfddf5": {"doc_hash": "a3a786acea292b82deca879d6e360d7e8ebe9bbe31a3e960a9056b5008814200"}, "ace3faa3-a055-4a81-93e1-a583499a90ba": {"doc_hash": "ca13bb83e86dde176fa47d0bf3deb8104f92596ee2db74216e2f9dd395a37fd9"}, "d36889ba-8659-471f-b3e1-caf48e9db681": {"doc_hash": "22a686b291f0ff3ec6092c37091cf8a68b4cce6372e50940a27e2095026abcc7"}, "acf58c7b-8239-4111-aacc-db2acbb3859d": {"doc_hash": "315304317dd81f4861a30c1cf717ebb4c03711515dd83e2a1c309156f11d00cc"}, "d8af6c55-6b3b-4243-bfab-1de18735b3b6": {"doc_hash": "1f532faeef525d24327120fef8f25225349b10ef08370b5d0173c5ca890aad29"}, "ec84a30f-c75d-4cc5-add1-57f10f5a8b42": {"doc_hash": "014d30d6993315546ac7a8fe0cc38fb61bde45d27513add613836a351f18785f"}, "07ca8b63-7432-4209-80bf-2d1ade58be21": {"doc_hash": "045bf3f390d83f15394da2c6d355e4e232415a486bab94893b6488be9d13dbd7"}, "5aaf79a9-603b-41e5-98cb-98392b86d3e3": {"doc_hash": "d7a7dc5f3ac0e4e37114c39f626f981f07c637d978b7675d43777d3adf6333bb"}, "aea61f65-11fb-40cc-8081-3c6eb855b297": {"doc_hash": "aced3c15f7609d40f6d6e759804b9dfb4e44d0d6451415150e77be12dcd294c0"}, "c53e33cd-0bca-4c78-939d-1bb01030be86": {"doc_hash": "bb138269b71a0fe4acc7c3bd72f13e225f93a190405715ed3470cbf782dabfbc"}, "5236b789-1316-458a-b681-d5c928dd06eb": {"doc_hash": "0046f01604ed0eabf4bf7253e36aa3bdade8b4fc6d2e647c52b54c005e29f621"}, "ea73b522-92b6-40e8-aea9-103f7280c5a2": {"doc_hash": "71506cee5567a68ac8c46b020944c125fd44b4798161dd766c34837bd8b02e1d"}, "8af2f283-dc04-4f62-a3aa-cdb764821dbb": {"doc_hash": "fc97fc67a3537e2da8ea83d415bb99758e302076242b746bda67d40d993f9442"}, "7a36b4ae-2fce-4530-a0b5-3b213e5f2077": {"doc_hash": "dd0810965ccd801665d99c854fa03cb1707de8c997e03d80ec8893fa3db54b4d"}, "3f8148ff-653f-47df-977c-e02ad947eff0": {"doc_hash": "ca3e872f0bd3ea9000e3a76783cebf724daa7d4a4a848c3daad4304053cd40b9"}, "b314e541-3472-4887-af01-d2c9da35579b": {"doc_hash": "7ac60351063b697099daf7738076719dfd7a63e7505fecda52731f9376011954"}, "c642924e-688f-49ea-a419-64db63c04e9a": {"doc_hash": "9a3c93c952ee1661f1270569c388a711143c9226a43da1c8d5cdb9f3b84fa8d1"}, "6c7d4576-09eb-4feb-bc22-76c8d7349a9f": {"doc_hash": "1871b2e5d56f27a9cc0a5df9b1c12e763dfe19b4b3ac84f6ae1191855a613731"}, "a67a2931-d83f-49c3-ac2b-f0701f95ece3": {"doc_hash": "9682e50b753295f4c78e66bf693cae86e7db07e53a2d75c8ec6d9cc84995eab1"}, "10d9a162-f0f3-4a3c-a959-bc1dbe3647bf": {"doc_hash": "099c6069bec1ff68ec9da59ea59b05ffb9c304746189ffd5dfbe6f50535dca3f"}, "6fdfcc1c-7aa1-4c1e-85be-f1927c13d35b": {"doc_hash": "8dd89b43fc5faa4156716d0a8a8ddf78194b793140210043c879561eea276dcb"}, "4f321742-604c-496c-9544-233758a4e17a": {"doc_hash": "b3e1690260ca9b68bfa6ba17d05dabd7e108103daf41315505c5ffa9b51b6c9e"}, "fc702d66-8e0e-4e49-8584-38d0113314b1": {"doc_hash": "314a54f99190fbf4224bf457df3bac8c4baae89207eeb390f5b3c04d8cefd6e8"}, "78e6da6c-df9b-4e22-8928-887006598991": {"doc_hash": "28bc563b0d4e2d29fcf9fbcc46baf3afffd6cd706fb2886b0c9db9a4000c25cf"}, "6846734e-893f-479d-ae56-66222f0d58c8": {"doc_hash": "c049e4159297a94c7374919714cf37d81fc35d8509639a38c3f70ad7a740d3a6"}, "f32cb732-38eb-4c49-87bd-38f516508607": {"doc_hash": "85c6922f8c22c258a4ed4f6015d017465665f2a08505ed37fbc94a987c2ff5f1"}, "5b9ba53e-803b-4453-8af7-f481cdc5dcca": {"doc_hash": "8320e4cb6d0965330e76ebf7833e3cbbd989b6b765540bfe4719e27ba71fc392"}, "accb3ba7-249b-4bd8-9dca-559a01243226": {"doc_hash": "0eeb632b596556c77776ef62771f3e27809d0eb942ecb13aeb2ee4273db0053c"}, "55d1b46c-77f3-4ac8-97cc-e38c395b3474": {"doc_hash": "f4e050501d55895c44557012fa568fb1b9c974f1663318f0a1304387c637b678"}, "9f1edd8f-e134-40af-bb4c-4107ca7d3eeb": {"doc_hash": "1ddbb8a578a921e1b1895bd86d6788682035ca34e1930bd5ded7bfab06ec5bba"}, "29b03c25-5a5a-47a6-8c53-1632a9b17593": {"doc_hash": "83b5daa9ecdfecca5a4d25358f89fd19c597b59ad9e5fa18c206f19ee4952eaa"}, "45c8f763-1c75-4885-b0c9-8b02bda6c9e7": {"doc_hash": "bc145c6011e8f2ed32c97ec48c1afcd3d5b8369c1c965a8d931b72ca95222b2e"}, "39af0ead-a17e-4773-956a-b635615ac04a": {"doc_hash": "2793e856a31a9fdf5c6a1f605a2e695e7f379f0814e0f63562b21c97412087fc"}, "e0da007c-dcc1-4fb4-97a6-01c0444ecbf5": {"doc_hash": "ff714a7a1344b3dc8511c3920f324d74b5dcc7daa99e5fc46cc88f4e7ac2ec3a"}, "8b562e2d-b965-4bba-9eb0-22c3d5d50312": {"doc_hash": "57331fa942a4dba39725a261894d34b8afd8c81c63d5ea60c0c17238e439ce89"}, "6b26d19c-080a-4e67-9603-a40ba2f832a2": {"doc_hash": "9524efa499657202754621db0112dacac13e03f822c46f77cf94609358f57558"}, "cfd2cb20-9c09-4851-8ef7-5cfd6099171d": {"doc_hash": "4e8893ebc0cdc80590e560f580e31b32c9fa69ee43a6ead0c00a90c7f4b5ff2e"}, "7fca358b-c436-4e14-a9df-699c7210730e": {"doc_hash": "65744f3f1a8c8e99b45a00ab8bcb8360b447e62bd4b7fd9351c19596df596ef6"}, "23e0f217-ead1-4427-8c80-e26bfb10dda4": {"doc_hash": "d53d5ec861f956b797b6c7490d9ede7de3844859eaece1d47abb8682d75865a3"}, "aed87f07-6e26-4f7e-8727-a3b92d9dfe0e": {"doc_hash": "fa8a7a101994e269f053e24f6a83b8c5b1c73a72289633b3cbd5a8480dcdb457"}, "e3867c01-9c4a-4d87-abb6-ef207afa8bd4": {"doc_hash": "577da850fecb4e9519711719edc10903edd45de9a15b4dea66e7d386dea8456e"}, "a6212043-ec12-4765-9028-6f0afd081eab": {"doc_hash": "5e25d7cfb79d260f104cc74257c8e83759cff0692b6d529e312877af096d4620"}, "6df4064c-0490-4fed-abd4-363d97e67fc9": {"doc_hash": "1710e5cdba77713e00ea7a3d80eeee1b21c027f21136374413e922b23a9561d1"}, "119d3d46-2fc5-4d16-9e91-dbaccc3d2c57": {"doc_hash": "dbff156adc421e1f19d4bf0df14bd11f73479d136a20b92f1c2c0a252ffbd2bc"}, "3e96b6ba-f0d6-4eb0-a631-3d9b11e7e31a": {"doc_hash": "696644cdbfee3949d78b70869e3fcbd97ae0604f28f43196baf32fc816c31ce6"}, "80d00e5d-faed-4260-811b-de1e96e9be74": {"doc_hash": "c9eb4416721b6c0ab64c970a153831e271e81a5326a53756b8bccf1eee9290e9"}, "176cda3d-63d7-422f-a568-069a69258953": {"doc_hash": "a824e1519e0b45d366c860fe291dcf0e80f226ad0a24c898d5235fc50007fe7c"}, "f594238a-2aef-44bf-be98-16da47ca07e0": {"doc_hash": "06d7cf9183855cfc80c6230a81770c6ed3edd9f8c6b382d1714127786f1ce46c"}, "461fb37f-cfaf-47c3-8e12-f29932ee2a2e": {"doc_hash": "b4222fd17385789f0361b13e41383be1a03532f462d8949db3faa0fa7a2da2de"}, "063eb219-ebb0-4b46-bf89-384948dcaace": {"doc_hash": "bd55bb346d9e43278312e77c0b3cfb476d89296145b40fdb69af2c7cfde14a71"}, "c06e41c0-25a1-413f-83a6-678a2bb1c915": {"doc_hash": "0d8aeaa530a32ac3eb0b6e84ac3fc8ebeccb61bb8c8008e5aa9956405153ad3e"}, "1a5f58bd-fe73-4c7c-8a9b-941d1aaefcf5": {"doc_hash": "97f99f87bd69a6e47e6efa66c46f23e0df1b042f3c18b4dc8d9fb04a39020c8f"}, "aeba147c-ac33-4b88-88da-d94b3c5f2cd8": {"doc_hash": "87f59d99655581699f79a493a95d16d55f5ed2ef4399d77d081a6539c3935028"}, "da47f278-81ed-41f8-b53c-d7366ffcfb33": {"doc_hash": "6fe55c9b0f08cdc3521394eb3f396f5e2a2180cba0e221af5fee27309c6bd07d"}, "d0f29c5d-cd9e-473c-8060-f173acfea4a0": {"doc_hash": "8046865940611c1df80b866c0015f0112342726bbab13ff377373b5184cd9e03"}, "9caa3759-ed75-4511-9a2e-cab33ff849be": {"doc_hash": "93a1bc0c2fb9237b576318b74b450c3beda843e81648f5d5b561d2326f11de2a"}, "fd3b4a37-18e3-4f60-b59c-d63cb873d224": {"doc_hash": "a653b664341ae1b56b60ff09ca13165abd288ca1d00c22b8c96555281134a214"}, "b39086de-558a-4e80-8ff4-e6f8e8a2b71d": {"doc_hash": "f6cb020946149d9445c76cf712127a812952d47b3d917665c9e86a9192c524a6"}, "f9db250f-585d-4ef4-b2b3-ef500e476473": {"doc_hash": "e3dd583130be5c524971b2acd9e5135a9066614f370618b9203941290e7a7ac2"}, "7371940c-4501-45c8-8ea1-7301237745cc": {"doc_hash": "453ff0ea149c7b1d0404e21bef3197d5ef1d58fa0ef38ba107a7fbffe34547fa"}, "a092c069-8aef-4ee3-8b73-8d3fc96ca559": {"doc_hash": "fd326b1ad27a1a9f7f0d85aef3a0a3a5f975e755ecabba43cb465bd0d498e137"}, "aa822b4f-ecf8-481e-a6c8-3461e5aac3b2": {"doc_hash": "69b9c1c367e1b99cf9522862e92864a28dbcf2788f8058ac54aaa71b2ee0a71a"}, "eb073217-abba-4b02-ae66-980264d7195b": {"doc_hash": "b8bd4b227ee707b6cc33573ec368c96224c42c5f2bee15679b37879dcd71b3f7"}, "292c5384-5f51-40bf-ae4c-d0576bdb82cf": {"doc_hash": "23fb4d531fa77316ee4e5c7e4888f29e564948f096bdd62dfdd263bc41e6a1c6"}, "08a60244-4709-42e0-993a-a95f9975f5ae": {"doc_hash": "0e9d36b7d38b297670fbe54f7bae0a4a9c1c483a4c8e14487af686c9b180f13c"}, "2d453e2c-a105-4527-b61e-affb5f53b264": {"doc_hash": "f5fba30161e82221ff91ce476ddd55f0bc7ea2f93989a1a72df9eddaec47714d"}, "1e06bf7a-6f01-47cd-9ba0-540c0892aa92": {"doc_hash": "0eabe85a778ff7adc1054bf3aede680d502c43052f848ec334cb5d57a619c50a"}, "6fd7b2dc-887d-4d4d-8748-5246a9034465": {"doc_hash": "3606b37b05f67e15195eb896afe2a582be75b46265798eee86e9b92bf12564cd"}, "63a0dc3e-8d1e-4e89-bc5b-1a02a79d622e": {"doc_hash": "6c1cccbe838a049a4701ba7a52a173726a4686ea930158b335f24155f7a6c1ab"}, "551ba7da-4dc0-44f7-aa15-3913e9d64f80": {"doc_hash": "bee77d0ce865a02d5768b69513e0838331cb5e01017eba273346c69236ec9c60"}, "28352ae9-a5bf-4942-800c-2a1241ed9c70": {"doc_hash": "d5db3a3404f4d0dbf78e1a50626445f79c0720857bf1a23e4638e6256c496caf"}, "1f184cdd-d0f4-47bb-8983-99c476c0c90f": {"doc_hash": "e9080f7754498a20198d64b2a2e9de2205f8a4ae3092e7b56e88aa24924a4ea8"}, "88b487ca-f716-4671-8dbb-ab88062a8688": {"doc_hash": "eba08eed35b60f9fe77d00b1c36d973b0198be5b9e4dd009573e18b8bab18b68"}, "7cf47f87-43f1-4ed9-9268-2ccb699e7f37": {"doc_hash": "0abf9274c74682c0f036880d54e6a6faad60c267f8482902c2203cc39da4d586"}, "216a44e4-b984-457d-8057-59a142dd857b": {"doc_hash": "2fcfcfd5901072b1c94247383b90bc145041b7f11a99a922257fa642a0b372cb"}, "7d0606e4-140a-4b47-997a-b80f409db31f": {"doc_hash": "ba8700be167cf08cf37a5f6aea325ca1c24f577764d8f7e70cc291c84f9dbf35"}, "29940a2c-4af6-40e8-ba9d-29346b82136b": {"doc_hash": "18e612e09f14cd4815e4f3fa90bf7163c0ef1587c89c04d8e8873fd8dc2ffc16"}, "b4595020-e9e4-4e1b-8a17-45517630e8d1": {"doc_hash": "ef56f4df8e4eab9767afffcce381f6bc59863c48ccfa5315bde3c2b78a2f2fad"}, "ee378ce7-a6c2-4b41-a8a0-a6d4ada173d4": {"doc_hash": "6f15cd638a60eb6d49be92593e32bafe2cc35899317c4b895ac9005e8fe309ea"}, "8b99fec4-8828-4cce-a2d1-00eacfe07ff2": {"doc_hash": "3e3cbcc29d41b125354ada966fb1288d5e98f51397d48c292b2d8d1f48811ecf"}, "d3e25ac2-494e-4453-a9cc-2cb69e8ea158": {"doc_hash": "8b531ed66058d734702afad03d104b0f48699af26748c4fd8c3226692e530b2f"}, "1c0350bc-7df8-4d65-8fab-0aba4013e29a": {"doc_hash": "0f45b8801f2c78fd9a5b9a6732c23da74f6ba0214bfc72bfc1221ea295a0f673"}, "a52121c2-eae8-4b6b-bd11-7533016e7f82": {"doc_hash": "3b6ff52d07a22db39b3c512d765605a99cc7cb8a5ca8dfc3d6b6f0a9e746a33e"}, "2a83689a-a698-4fc1-86ab-b1f80cb4cf1d": {"doc_hash": "eb333959c418cc1686ccf44e7be3c75944205eaa3d9bbc9a6a0a7948631ef7e6"}, "93fc7aff-9bc1-4c93-8573-15fb3a1a5b22": {"doc_hash": "fb15a043f023176e9d241603564df7966ddf0d350bc7ac618dfd2f450d5d071e"}, "2ed2fb5e-6fbc-41ee-8ab8-fe69197de8c0": {"doc_hash": "a76de98a0d92cea0157d381992f9cfedb9eeb0786658273df871b1d2d03e46a8"}, "dad9a50b-0a39-4245-ad1e-f7ceb05b4ae1": {"doc_hash": "ae6d930f63b74133641c72a0f670613fda35ed6e96c78e33ca97804c043eedb9"}, "b8510ef4-b30b-4e16-8e24-1ff900b0ff97": {"doc_hash": "5185ef12a401583032207c27031aa19cff93b49465aed15078ad194d6a2767c8"}, "bb037b55-2be8-452a-96df-1282d115eede": {"doc_hash": "eb9e7ea603723ecf5801e70167f5c34e63679822cc7ee1fa5172020e0bbcea3b"}, "3ab2f3ae-0c4f-426c-80bf-3aff5c3ce8c6": {"doc_hash": "fb6d51cdc5de508b03f0521ffc2a96b2045b8c709a54762fc806a1470547af9c"}, "40227975-c12c-475a-81ca-92189b771844": {"doc_hash": "011fa375500fe67d8922c62bde11b12ff91dba9febc3d7b8b86d8117cb6850c4"}, "c554117d-c7bb-4de8-bf37-09f60351cf97": {"doc_hash": "ff6e02f42a5673a2f08ea5ee6a3b4aab1d498af8e204e11eea9a30fbcc84b2e7"}, "a45c571d-0dba-49a0-9254-4f625b4d62fc": {"doc_hash": "1a82329d8c9083f31bfb0c52870f9e3a3722fa956f37588be7fb88f402d1829a"}, "b885684a-28f1-4c34-9670-f8853e269da0": {"doc_hash": "4278c378ca3cb27eaf94f63da42ad2e0fd405debe548d38c17426c72c93a1120"}, "2d80e4d4-62d2-4949-a00a-035adeae180c": {"doc_hash": "252a5a37ca700915a3fd59153397690b98ef4283cc0b8f27fa21fade193cf896"}, "8f8df248-3336-4e34-880e-49ce67487ff7": {"doc_hash": "72e5da7b955e9cdc9c0cb2ef58b8258fb9810325418b3a5277e15587b763afdd"}, "74e72f22-4208-4e93-be4d-081998738763": {"doc_hash": "6910debbc1421d3d340676f4b3e888c8a0525599d9f7e0a57a731ba3a72215ec"}, "4b59a706-9889-4b23-b8aa-87215a69f15a": {"doc_hash": "57edcf96dc33ff9ae41cd79baa080c607f2a51d27bac78a840d8b103c0056f93"}, "ed218bf2-1d19-427f-b099-6f6f3236426f": {"doc_hash": "9c0796732e491b3176d47d7f98372b29caf5fe314cc99d36b0e5616da8b50946"}, "42e5f47d-b262-4e1c-a9a2-d32c5f06fb44": {"doc_hash": "0f7dacd3d84b58aa2564878d681eff3075a304cb1814fda1b20b1999f94c0738"}, "fb093d76-a063-4422-b483-8f4924453ecc": {"doc_hash": "a8cd95f0af8177f7b275f8bee6374f4c6a4fff71731a472e7ecce92ba2834455"}, "6ffd4463-a40b-4ce7-8796-9adbb1709a79": {"doc_hash": "9e7921b13b422e106c385d3368b96c1b17dcfc2d49bfb61d5010644f93ae01d7"}, "9bcf38c2-77db-4be6-ac34-af41f5aab471": {"doc_hash": "0f9080ec9416667a251288ab2fd55d9437b78dccb052224cd93de1b14b2913a8"}, "4fac3d35-909f-451e-ac8e-fcb01db30116": {"doc_hash": "86a259eb576e495184bb683b9a3721fae6e1326929d97dab80b22a3f757ee33c"}, "578dafe0-4905-48fe-8226-dea6ee1ae070": {"doc_hash": "bed346b6a285117f5744bfe6eb9db5e07a55eed5e253203c77a92e19aa345915"}, "114643ea-1b41-4350-b6c7-9dbed831f836": {"doc_hash": "fdac9d23fce3f475a5661198cb5df59ae953dae8478eb45145455b2b01d1dd39"}, "1f93aee7-a3e0-4c0f-9537-f3610158c629": {"doc_hash": "7348b7fa8311042450efe25ad2867c8c4f8de522c6e6c74eaa3bd2a2e9491f19"}, "e7f88b8a-5c3d-429d-a8e8-da92173d6eee": {"doc_hash": "d31a893fe3c5db2e659a68205c818e45336164076747ad141ecbc4affa4a0d05"}, "66f76354-3b9d-4436-8436-b49967500853": {"doc_hash": "7e79ff7b8c5314e042556779dc5ebe53928575086aa6ebc58d9438ea0da346ba"}, "c0d49896-461f-40cd-93b0-369725693943": {"doc_hash": "2e70b4d2109231acd347de7865bb2f62896e39c6455e10b45a67288e341ce725"}, "f490f242-0474-487d-a549-1b2e2fd902b3": {"doc_hash": "c039fcd58b2daa67f2c943c1bb8a7dd2c651bb6e9155efea78cbf0118af1f6fa"}, "b1679eb1-3f56-4569-b0de-353a92d4931a": {"doc_hash": "866534dd7c852b1ab32ecdfeb40da0a07537478dacd002b52b20ad9855cb5625"}, "966f03d9-1dac-4930-b01f-e2320f58563f": {"doc_hash": "11de683b92765d4a05064b81f75a56919e15f4b93628bfdbeb565b794c713a49"}, "86d9ccf0-4d60-4584-a5df-04a76d2a6ab9": {"doc_hash": "8121128ce234cd96bb3afa9d8214ab5bd6b0aa7a2e757950b9e037dab928bc85"}, "7853527b-0659-434c-be3e-3b2c63590c39": {"doc_hash": "05c4f7a793274248c9f0b1fe64cc5601bffbdd0a709baaa61436ac6a9a80efcf"}, "3bbba3f7-2e31-4581-b5fc-70541c0bfaef": {"doc_hash": "b3c1d9dc0d76b77a882dc4fd1515e705895cb669891761f05cccbab95e7fd770"}, "f9727466-d7a6-46e6-862e-ea80a7b07649": {"doc_hash": "189c6c7cbcfae1c791b15f5ccb1ca55957ea9a6baef17e0cda1b497100ce0c45"}, "ff02fb7f-62ac-4b4e-89d3-3b199c50011e": {"doc_hash": "f39f5fcb1d531b5772669c1051f849089e001c861193d72b54bf36e46271ac02"}, "61ae2995-aaa2-40d7-b81e-79586d723b4d": {"doc_hash": "2c267a21ed95f5f26665353d22a1d69cd8bdcc4f22e501c137af3640aedd8ed3"}, "ccce71b6-83a9-41af-b728-bd34c40471c4": {"doc_hash": "d5e7eb9741046054e73bbcbd6395e5b7d0b5692a91630ec6f6eda0cec25906b3"}, "1a7a0db8-b3ba-40b6-a843-9c7655331402": {"doc_hash": "7f7978ad930b5c20e75f376cfa21c771b4c444df7bba36b6ae6c931991ba6fea"}, "39082ba2-41b3-4217-ad04-e0589dd84c84": {"doc_hash": "0b5f1044f41c16a4231f385c517c8e23f73a84f3cea1e5157da682d73711e366"}, "1b92c5e9-4fd7-4540-acc9-92bcb24fa00f": {"doc_hash": "8697bf3b29466432fe593da5adbc986ab5a7010bd3c6c591a6a6de17c7fccfa9"}, "ada3e593-f90e-4cff-98a6-dad2134e4dc2": {"doc_hash": "6a26866c001f4f68e37d5ed49e77d362d232ba9e2e89e1e82dada51a2dedd7c1"}, "95e8f086-f929-4ab7-aa95-ec97c2e7f57b": {"doc_hash": "5cbd1f19ee2885a3aaf04ec5d608fef035656766ecf20b35392608fbdd096072"}, "839fcd19-7d07-4bc4-a88d-4b0a2c011f8a": {"doc_hash": "7203ca0f2922348deeeae6330a9f6b120fa5336741f2e26bf5e76d27f3c225ed"}, "7d5cc979-f38c-4709-9367-9e7972083227": {"doc_hash": "b3bf76a5c60c26a87c97ee357c6a9f45b27454b07e4b4bf296d85e8c254b3f0e"}, "8c246df1-6b53-4fd6-a5ac-9c2532bab451": {"doc_hash": "b03743cb09b53452f0de670c778f8474a7a0432428afeb996809174693fbb005"}, "0d7aa563-4348-4b9a-87f4-9154df50419e": {"doc_hash": "79ad5446d365967429934ffea2f2a94b051a251121837956069f421d48154e94"}, "141d858b-dfbc-40df-b989-cc99ed09e4fa": {"doc_hash": "3d7d341e7ba6b1249776df87e239b617ac64e21f83c7d3dc4aaa0fcba3acd3ee"}, "d101f6eb-470e-4c69-bcbb-500688f1d6fc": {"doc_hash": "46cffc5576b70d06e7fbfe959d7bc1a95c58f72e4c3ee62f031f6d017b61b5a2"}, "f7a804ec-311e-41d6-85d6-3f82b43b6649": {"doc_hash": "18eabbc9a10169f78af2d73cc88405652e29b786e676001f9378a53745a62be8"}, "21fed4c6-196d-41ed-9437-53a99b530241": {"doc_hash": "de454c6c5bab2661f8624eaf03ba5c360a30e493c31ffc77bf482b69d7ff13ab"}, "d4716b64-3db3-429a-9ac4-cd46255c8da1": {"doc_hash": "6a5cb048152ea83f8987f3d595637f00731c32d1fd979f404244d29f4c50e3f2"}, "55e4597c-2b42-4372-bb90-883276ae7ad5": {"doc_hash": "6464e8c2dc4a6d2e1f190ed865764df1fc32213d479008cf7704e93dd1713055"}, "6c4e27b2-914e-452a-b927-58b69074dc78": {"doc_hash": "3d017a9710efb8b29446b9565d5cea0ed071e33b5a45003e1886c27ae259aee9"}, "05dafd63-8533-48c6-b40c-930a99693590": {"doc_hash": "36a2a783244061a59b28e8fa8302aa5dc66b26bb3cd873f687bc1cf3315b72ea"}, "5e8a94a8-5557-4418-8f07-54f6af0ffd6c": {"doc_hash": "eabcb4b14e6b96a73d7926b078935c67ddf51b5c20e5de1c072ac4a577c8affb"}, "b22ad836-0a56-4355-a6d4-89b445bdb428": {"doc_hash": "261ffbbc9d98d5686876d70bb7e484628922f95caef4b1281b5336c334992eb9"}, "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d": {"doc_hash": "0d2e56b77e363b5f096f64c2ce5976a9610feefd5709eb348bb8e6bfdd50aca9"}, "113cfa4c-575f-45e6-b76e-b99a5f8d56a5": {"doc_hash": "c0045a27c83a9e82f37f3f112354036bbb49f2aea18e29c83483ed37b2a1fbf7"}, "393b83cc-c103-4bcd-9323-fd70e6a43383": {"doc_hash": "eeddc7e7bab530ca161401bda1d9e98d6f4249de42c5b1efaafb75c90c6e43d2"}, "eb27b2b5-d8c2-4d8b-9e5c-ff71dfee34f7": {"doc_hash": "bbdaeee9c6405cba6905f7c58d261467ca23196e1a30dced4f5bec025ea8d1ce"}, "100e4688-09f3-4e4a-b984-5a2d7fdd0cd9": {"doc_hash": "d788d3d8838a81143994da840511ac0e9f9f3ea3489143f177e01b1513fcc1a5"}, "e68ed483-a284-4f2c-b168-f5c062c4c29a": {"doc_hash": "81a75385a88bbd79f98db6e6a3c469ca2860b8583d4cbc1e7c94b24996213731"}, "65fa642b-920b-4bcd-8c81-d4dbb85bb3bf": {"doc_hash": "04fe3cd9a116bf49b5d13dd57d553adf2ac5345d306a5584120b01210134489b"}, "0fc001ac-b41d-4fa1-ae50-cfa2ead930eb": {"doc_hash": "26ab937909c01c46b01843c159183f16b846723315ab43cb076cdc27ff489aaf"}, "cc89802b-63b7-4c21-a17b-3b98fbd3dc49": {"doc_hash": "320d0df07134812a84fa6481df774ecb36f29cc2d9514dfdd585021da9d1d224"}, "03dbb97c-a3f5-42e5-9c17-aadf4882e4b8": {"doc_hash": "0a57c820de24221225ddbf80557b67c44ca7623938fbcd8d3407b6f890bdc2af"}, "6bdcd802-df68-4afa-a7ab-c5742ec0ee29": {"doc_hash": "f1412548039108a5e8bb43a9709dcff58d9f2d1c2644d5732b2159cc82faad6a"}, "17d200fd-42dc-41e5-8ec1-f0316909b631": {"doc_hash": "b530998e2aee66f56e520860e0d09b0e4e660251ec60f8e4ff24414a79beaa30"}, "6d157d00-152f-4838-b6a4-31abf01bcade": {"doc_hash": "7cb59156318429eaaf5d6d645858c592eec5121a3db5cb1917c90aaf16a9d211"}, "51d25a59-8589-429d-805c-bb1d82f2eb30": {"doc_hash": "3cebac451b99bee3a657f37916912be5cbb248af5ebababddf5a983fb489c4fa"}, "f6d50f5e-5e36-43f5-a7a6-28ca79439ad4": {"doc_hash": "ad7d841a5df7e52e3b1a40f2b8acaafb460fae6fe75abbac99bd90ce758b1abd"}, "f44000ad-891c-4046-902e-76e7b5f32cec": {"doc_hash": "ba0875a044d114c2af3c0bdd0b5449dd97dbde16322e3bd58ecb7168d8db7f59"}, "d2c80551-5868-4db5-a72d-eea0ea158cd2": {"doc_hash": "2d98a1f0bfbad2c0ca89bf2970a9cac45cf22ee4005f0b9947d406890cbe169d"}, "6b95d8a6-7f6a-44ee-9838-f5cb7aaa147d": {"doc_hash": "0c38ef170c07f5a7a6fb8a6f83db800c748ef2b8c4920a5caa896b9bb6b9e312"}, "a0eb2e49-94d7-4738-a387-f975e3ada10c": {"doc_hash": "bf3aa0909bdbb1a4bbc2799a3c12fd94f2f3447d418994944ba42471f39a95b3"}, "fb734a39-5f95-48bb-b5c8-d39c14d4a4a3": {"doc_hash": "c907c325f715bacf97762155c774fd5715db4f6535517604dd37f954d9f1c832"}, "a7b7c129-77b4-4688-b588-dc7a723846de": {"doc_hash": "b59afe19b319a49d003341ff5138ba5142181d91e79ea472b4027e3000fa589a"}, "bd8f2f9b-366d-4a14-9206-4c256d3c672e": {"doc_hash": "486ad5e8e13a26e89083440d4f38da1a0938bd7df79b6a2d4390c274257f6854"}, "0e1bf23f-d384-4e03-9d84-bc4fc70d05cc": {"doc_hash": "3f51bb2ed20ef680f4a913343e34a82a43adcca1aa6422d9e9f1ea3cd981ed49"}, "b3ea4471-f7d7-4c3a-bc37-7bd0165fb25a": {"doc_hash": "2278acff53db6ed80a2f0e48adadbe9e4560b6b45a367eb424e2b58d852468d0"}, "8a1d1ae3-b59b-4bb8-840a-76ad8187964b": {"doc_hash": "f038b8276f59674d23a7ccc8be97250608afe1b56e5f5d7813e6346eba90f9fa"}, "e37af2a7-59bf-41a5-8876-a1707e37445a": {"doc_hash": "94a11325f93e14440ee40152f7dde9ec014551de9c8347ffd8c72b46dd6fe0c1"}, "f4b245f9-c8c1-4ea5-aeeb-36a89c324f61": {"doc_hash": "1491f3e8b3756027b7e5cb5619e5567eb781571c4523e8b80abe90a0eaed01f0"}, "9c5affd9-9654-469e-b535-caa051b5cea1": {"doc_hash": "df0efa79a20103f0bfb012551bd2d3c1e0a5ee52380992d4ca211252830ea2ab"}, "50a9bbd2-482f-4e86-a086-0bed27f7fe8a": {"doc_hash": "556583cf11605d857a6bdda8c5a198cde7397d084077212d32ba19856ffd2c50"}, "f9633e4a-5162-4e6d-afc3-81ef3b7824ed": {"doc_hash": "d2e52508538964b99b96eef38da23f0153795d51a36058b53dc756981f03ee82"}, "8f199f55-3065-443b-ad85-9d6693bd647a": {"doc_hash": "acb9f0644cc39a693b9ea779b0611da5e7e036161b7e3517710e8bebbb8466ed"}, "5c1d8862-bfc3-480e-a4fe-38a60e410602": {"doc_hash": "a7bdae33f911dbe95a5da54d7eee732d2f702ba6355023102ea9e61d7b608d7a"}, "0cb4fa87-b87b-449d-87e3-3324e36fb1aa": {"doc_hash": "e3ac69fac6da6f65cdd8db9b8993b5f63d4cf5128bca928af802f15c58b5c597"}, "0f98d856-c015-4534-bc35-a39e9ffdb5a7": {"doc_hash": "501432ba4cd203326f2899ee03cd7e76a2bcd650bf492dd803e80a77fd5f3828"}, "6f944f61-dea9-4f75-83a8-cdc432d093a0": {"doc_hash": "d0f5d69e13d8d7c5ddc91f86514315c877ae24490efa0808f982c09f9f239c28"}, "83f4f48b-de8e-43a4-961e-4a3159d4ea62": {"doc_hash": "b705114c4012289695bae2dd35a9bc1617f8f4338db0f2d59167d4f797408f16"}, "52c462f6-2d05-43db-87fb-6b5f139e6284": {"doc_hash": "b7782cc6ab0f0d1b9084da51d1f03df616604c8c8a21d41670eb1d783d7a4da5"}, "34c8d30d-cf0e-40b1-87e2-1f5904f3c9e1": {"doc_hash": "828bc3bde6cd0dbb407ed84469715b92acbfb28e452eff6886be779710220e6d"}, "a9c9d3e3-a706-4c08-98bd-574ab616c567": {"doc_hash": "a31fc6ec5c2b75bc49392cf2b93008bb1161a6a2dfbbe3f5c35933779e626414"}, "afe5a406-8af3-4029-a1d2-3efe9f100392": {"doc_hash": "b7058f71de99c24ac30305caae34abcd27d1631429f6d02a51f6ac652d620107"}, "c79a4580-7421-4528-8820-0881910bc05c": {"doc_hash": "9bcea60dea085359756eaf435f524f4e452edd79d529ee0086a77a35e7caa5c3"}, "87293f9e-f3b8-4ebb-891e-df0982105aff": {"doc_hash": "93d95af8d9e438fa4860efff79c26d5cc8289d390cfbd7ca5cd3378649cb2e93"}, "ea3047f2-fb60-4c86-b1a6-1d216ed822a7": {"doc_hash": "cc9c8e54c2559125affaca78b925ad9e2a44cc5dda013acb0ca82063064e17b3"}, "d4df5e44-4f4c-44f6-919a-5150b24f05ee": {"doc_hash": "ad3a4f3f4d1df96e193f7f293bd53528bb1c6702ad046c5a76a9c73168de0a21"}, "9ed6d125-2dca-4fdc-9928-ccb954d57164": {"doc_hash": "c49218a94ae9aaed2567677300de54025ed618f418f3ed432b65098be09fb4e5"}, "a2e527ba-56c9-4a13-af70-bd9da918b61f": {"doc_hash": "c1a094e7fd2ad2a67ffa4aeb727bc534e3fc095a8294762fbeb5ca4263c5ae6c"}, "fea6aaf5-c050-4b74-bc8c-e07967174716": {"doc_hash": "9a1a7a4c9cfe2bdd0a9292cf822846ab205eb48f5f77599993d16b56730630ce"}, "969231e7-f9d3-47b3-9341-88a4ab9092e6": {"doc_hash": "fe01120cdb5cb57cd38b3d510c3e5df36c56d9b5f510dea9af7b7dbd2868d1d4"}, "d384737c-f5e5-4c7f-b420-c79ba3027f1c": {"doc_hash": "5d40df1216d5d9ebb3e3cf2d27f486438e4d952b15c56adc66ec115564c7f963"}, "0c32c1c6-ac2b-444b-a75d-0e90922defbd": {"doc_hash": "6049168d8e489e552c9b38124c3ab8dcfb8e0c69c45451caf5f0972a955717a4"}, "821d14a4-c807-4483-a386-414494c11f89": {"doc_hash": "f1e3ebf418e869f147e45ff50ee41f5edb254d8f79422434c6cded5163c0b947"}, "683ba107-376d-420e-af87-08629b71dc76": {"doc_hash": "7eaaf0565571160fcb236ccddbcb83f8f2992d0858f7f42834e4b1ccca7d7116"}, "d509d336-9794-4a07-9b95-654dbee9073c": {"doc_hash": "a4ecb95d27feeafb7c314c8f2befea444fafd5b4180b5762f2859ea6529dc3c2"}, "0bf775c2-4b05-40ec-9cc1-5bacfb1e91a8": {"doc_hash": "c475451aff729d1e6c9df5a656af2b3a2063848a9a4cc03a21ed8e72629dc2c2"}, "9cee2a48-201d-4b70-be6e-76e306e27f36": {"doc_hash": "1e533ac81c4b27ba4041fc0e5baa154f4d27b45b8509b850250c7b6c4e026547"}, "31915e2f-84d3-4d4a-ba50-488771e67fca": {"doc_hash": "3d122ccacafdf454a42226e44481ad74d86129fc40e1fb19c2495568ba6d1b6f"}, "ac3beb7d-ed16-48e2-b414-893bcfc338a0": {"doc_hash": "023f014104cf946f61a022cd7a4077c48e4ee5c73f86518b65235fcde48fc60b"}, "9fb2beeb-6f5d-4ced-b684-1b9c900c7820": {"doc_hash": "2bfe9c1481ca364b9da0a27a937f52989751d7e1cf44c41af4fee0791c5c5819"}, "0a3e9433-391e-41cb-ac33-5bfc0af50978": {"doc_hash": "7cc204378cbfa17dd27e76e63b6442b4292b74db46295d91e8bca3c73e56719d"}, "3f46ce15-acaf-42d0-abc7-ac801ef0c20c": {"doc_hash": "e4d2454effe35bcb19730f8c145b9fc1f666e47b6c4b0ea5ed54aab1014a1757"}, "d3fc78e5-ecd6-43f6-a0fa-0b5f74bb6bdf": {"doc_hash": "7c8edb8072160f174d7d4f643a3649fcfd0f573b49afbc76ed58a18d40cc7a4d"}, "fd68c5fb-68c9-415b-8ab7-c20b8d8d1001": {"doc_hash": "7ced67156b524544e0aa690e3b7d385f07afddcb447f0fabdae243d9c1977fe0"}, "5a81823b-ccfb-4b32-811b-c8ef280c49d7": {"doc_hash": "1f3c30d652bb16800850a111db3975acf403dcfa5329333e6ed833b12a55cf30"}, "11f03086-1ca2-4d5c-93aa-5df25d9b178c": {"doc_hash": "47854001182cc0f4b068e2262a92434971a75aee687c262e9cc7b1a80aa29683"}, "7ee81037-eba0-4fc3-9e32-f085602bc1ca": {"doc_hash": "99c320f6f3c764456576a24fdb6229f733482c608833fbafd4a4f201281dc13f"}, "ce37341f-bd13-49e4-bfb3-7e8702ff1041": {"doc_hash": "f06eaf9910361c330fc5bd2f03dcb5181d8c519d36fae3391daeaad3d60112ad"}, "b3b02b49-9c5b-4c1e-b8a8-1bad1371605d": {"doc_hash": "7f1a0a1d7e187fa84aa39318e48676b43b3e6b9024da70b3b1fefccef0845cba"}, "75845a5a-7b4a-43f9-ba18-4ad5d04e3033": {"doc_hash": "57daf05ab5d2b8f6de7d4cdc98378bb9ca368285a7d3e85edcc22d94973be333"}, "60712676-91ec-4eb3-8281-7c5aab180e8b": {"doc_hash": "cc8b978356273234de67b83ea26b13515ba37ed69c1882cdd5a36197e32bcf8f"}, "c6aab694-f8e8-4eb6-a951-9515ea7db2fa": {"doc_hash": "40e03fa9dd9fb09fd710c20380c7278e4a0b2e3e6fbe34c8bd0b8f97a42f40b8"}, "3d99c038-d4b6-476b-bfb0-a2f81c63840b": {"doc_hash": "519b604f77f4896219a19d6e7a72b0ddd92cdf68fd1a46a750ae33752d745a0b"}, "57c51b1f-4abd-4ec0-a7bc-619b888c65ee": {"doc_hash": "e828bd503b4afd171be2c30daa6e65f0eb6780bcb34b4418ffac271d673bfe2b"}, "35440427-b89d-41bc-93be-c20e3f9d2246": {"doc_hash": "5a4fce91dbd1298c86ebbbb641f8e06724f51d104e965fb77fdb9f6cf52412ff"}, "196a3eea-acd9-4131-8eca-bc1b52b8323c": {"doc_hash": "0a7a934158ea24a846a0eacef5cb819e7c18c990d28fea57580c87d950658569"}, "8c7652c6-bd28-416e-9f5e-1f8c447315c7": {"doc_hash": "b9dfe5f1c86d82b8130e8c2f945a2e0e01f679b32b2b0e982ecd1f4936f78614"}, "d36955a4-76da-4b96-9b78-a53196995542": {"doc_hash": "abe4f55029dc967d64a33e86b4bed5ad679d9a6d92e067a89237d539fd376c9c"}, "b0fc08b7-81a9-4d37-a725-2492861e2a4c": {"doc_hash": "769c607612f93ac3c356b537eaa14c9324202ace69a32898ed28e4e0a858d606"}, "94af6e76-cde2-4943-9c59-4ceb341d36e3": {"doc_hash": "406f38fa3c90adc07931bf46887171099d652b91791701f423c0edaefa0eb07f"}, "6dc29c9a-2808-42d0-9ede-0f2c1a752678": {"doc_hash": "0bfe7a903879b3a7b1ffd121d3c9e0e18ed6678b855a16244348fec8bc60c703"}, "422a41db-c044-407e-8e45-c02861c2ed71": {"doc_hash": "9dc71361536cc31406f8eab8f9b62e25641588c1a778f0c9bc694779fb4c8ec3"}, "bc3aa7d7-3031-409c-b62b-933f455faa86": {"doc_hash": "093c225bdeb04c2ea5b090f88ac2748057637d6abf923cec8af9ec751bed5aac"}, "f74402a4-a1ba-41e1-aa5b-f604086ae002": {"doc_hash": "709cad0965dbffe754def19efcf14bac6417bd7b63b91cfe29e5c120d83aacfa"}, "45ed92e6-59c6-43a1-85b2-ec7906a717aa": {"doc_hash": "b04f4eed44d489187c6c8bb58732f6e2c870b3bf374f7afc04573734b24cb6e5"}, "b52a1d44-4207-458b-83b9-5e34f52ae1d1": {"doc_hash": "2838927cd9da2042a060ca1c04d9e0610d0f2477817fe76b48d96d41e75e75ec"}, "4214dda1-610a-4abb-a7b6-e06a0367addd": {"doc_hash": "279b50637ebf9151caa4cbaeb1b10cc4ecdb28b3ce2e5c400d4408e00a65a18b"}, "381c93ef-a538-49ef-8ce1-8c0e8e47e5c8": {"doc_hash": "c39a6abf22ccdbd21680bb18ad9e8eb53d6902f53ec7f8550bb7edf2c095b26e"}, "c70ad256-b900-418b-a3eb-522f448de7ba": {"doc_hash": "079b5379c7c7f5418eca69a97250961ec6a805fe5276f905e7d7a1599fadef4a"}, "b0125ef6-859c-4e04-a585-25155ea9cff7": {"doc_hash": "6baab117a5811df2592b389bd3379ca849a8554320207c5c5eccf251e05aaecf"}, "7343c2cb-22f9-471d-987d-343ee260520d": {"doc_hash": "dece4b7710d3e6bb197c9b677b0a0b628ed52278acfe8dd9e016f1ca0d26cc51"}, "cd99f023-cf79-42c2-a97c-1a7662dcf77f": {"doc_hash": "fdc0228570c935ea7414c828935a2618e6df3b9d2b93050cfff098215e113301"}, "b161edb5-88ee-4117-811a-75d69a5af70d": {"doc_hash": "942592fcd283b5a59cbb641c4edda3c262828ada323b4846795e6f567e9caeac"}, "3b838a74-23a6-4edc-bbb1-8dd86fdbc6d8": {"doc_hash": "1dbd55194933ec723880a9dafa734d48e14362ab66818b2e0c4c8743576baba8"}, "2d0932dd-cc73-4ca2-9c58-62756acdce40": {"doc_hash": "0fda3a9467721705ef775b3f7e5fc48fc2c69bb9aba6003f7534b5c80fa3e4fd"}, "81106988-ba52-4917-80bb-212f308734e8": {"doc_hash": "9893d410b5fbaadfa709587996c4e584576b2d6758b96c73487c3c83fa76f45f"}, "56b37f6c-e177-429b-9d1f-2186eb202b15": {"doc_hash": "9d687adf31fd1c8417a0e976ce03fd7b6a9d1146b7279fa766a932f17693420f"}, "ca398226-e75c-4e60-bcbf-b081580a69fa": {"doc_hash": "2e3af713a5c85dd0e8b0d9ead5d2876e60d7933df7fec6a2287f674322c3e137"}, "b49f0719-81cd-4c94-8a13-868bcefa3e51": {"doc_hash": "4c7904b9c1430233e155efc9577ab3b2c9cd9c8fbba5ee466bfb26f4e0a6a694"}, "b2a64a04-6349-4a79-9b5a-e435ad605b02": {"doc_hash": "dfa97382e8410279876f34625b78fc99cf29947b1ee282a4ff2ef82341c7b82f"}, "d776152a-2f1e-4a52-8223-2557361b0f4f": {"doc_hash": "e46f84f760616bb5caa099016139594206a28701e1eb0cb419d5f246ba5b1d38"}, "f79c188b-2436-44c8-87e0-59cb025e4444": {"doc_hash": "6b1555500ba2a846624ebe66fce53e24d5adb850ecd3d1b75da1f16a18452517"}, "941ed6ae-f5c3-4b1a-b026-6ab8b03b485d": {"doc_hash": "965e6bd97070750043b1243c3c734b0e3abe33b48ca1704e0d283d060381a783"}, "7d0fc686-99d7-4ed2-ba83-81eedead4e25": {"doc_hash": "6dea7e5e738df6d54fd1f3ae1e417c1821c0ade683bd7a4134c6366a67a71668"}, "024ac313-a2e5-48fd-9045-c28f1a9c3e6b": {"doc_hash": "67f399e3ceef51b6f00d0480e314897f61388a5f2ecf9e0055f58c0792678bc2"}, "0076034b-9932-4d9b-8935-7d3570f9edb5": {"doc_hash": "dd02a5db60f52cf6e5ee56daa4f7cdd8507472c1af995f2fdb63d6aad87a1749"}, "8eaefbce-e251-49bb-9f73-c96ebcb02efd": {"doc_hash": "fe04d52a23f0d54451b890692eb18db9ec1d5566b5e79b3c3923838503a70440"}, "e3e8c16c-119a-4f9b-8fc9-9e1ffd4e694e": {"doc_hash": "4f6807ed6f1394016c65c17ffc0d3bf1ec04b2ebe9e323d68a5f21476a819423"}, "ec026404-b004-4f4e-9209-e49cb2a26020": {"doc_hash": "dfa566362df2f62ee262bb5c90f4e95ce5c8a6bc91b7d7b2ec1abe89d9cb8ce5"}, "a025be8f-fefc-4104-912e-12a6549dcdbf": {"doc_hash": "ee45b59dfebe3112a0bd2681367d514d9d5dcc51fb7198f34321ab8edab5dde6"}, "ea9b4663-0cc1-4878-a8aa-e6b2bcafd45e": {"doc_hash": "af73f4723e963a6fc9ddac582deaea6bcd095b661eb893ee659d8e6ebfe4c992"}, "9f1f7d54-7f37-4041-ae6c-3f59dd2579dc": {"doc_hash": "cccfbd5263c1ab6b38ce1ee302320c32a34f4fd5d85be80bb98c784cd4d49414"}, "14a1b698-5f47-48ad-a3f3-c35381b6700b": {"doc_hash": "c636c818df02172599ae250f848e65408881ddb2f6b9608466df12162934cd4f"}, "613bb5a3-eea4-43ca-ad2b-79c2d9fa07dc": {"doc_hash": "f5b495e3b5003a1ebfe1fcb391bc29ef2b5eb21230968a706e199bbc736d860c"}, "188bbcf2-4f6c-45a3-ab3e-d8ffeb54f5e5": {"doc_hash": "9dd612054b981af76b0868a2fb65bfa86ed56476f0bc991c0925bd969df5ea3b"}, "05e1e6c2-63cf-4fc2-9f0e-2ba0b52a5c7c": {"doc_hash": "154a09ad113afacbf37b0c45ad0493b97cc14e540a0f51a15798885c95299645"}, "dfd233fb-19b9-4c0d-8411-91d00f895481": {"doc_hash": "f5918e44c3e52eb9315f20280c11b868c220c86113d45a43cfd663541e614e2a"}, "5682055d-8e18-4c6e-8859-271be5aaa279": {"doc_hash": "eceadc0d6eb07fb28b7c5a34a62aba7c69a31f6d64ba1c9f3aef9da045a17b1d"}, "54b38fd9-bbd4-41b4-87a5-bc11a4519226": {"doc_hash": "28ce2f30fbc2675ccb879128e0d7552508b92ca7c44e68d8f8c83278e8f0f5a5"}, "3acbf760-f003-4056-94b3-224425ec2213": {"doc_hash": "c355645f24382c89b629ee103e3e19ad809eee4cc2ef4bd1909d2561dec14258"}, "53de9ea1-0a6e-4f3b-9a00-fc3a2c2bf501": {"doc_hash": "cf2664f06b0bac1bcbae5e643b06138f2b238822aa8156236cba84ce792d6571"}, "686aef0b-6fdf-4cee-8f8c-f054777d1e02": {"doc_hash": "80a1161e1398d112d86445037ad11ba8992b7948e2928debbf4d56c5a8d2f168"}, "4d16b425-d12e-45e0-8324-029f6525a55b": {"doc_hash": "6689c1c93fec9a12be3c9fc5e57d935c8aeafc5094e7449a4e81d0e9b8681322"}, "06295ef5-943d-4e3a-83a2-7ee08b733474": {"doc_hash": "380996ff41b4ed5fc693f7419d973be6b7c4be65d2e37fba6fc92daa51e0413a"}, "330fd294-9187-4fcb-a08c-47d9f7ac3405": {"doc_hash": "a375f92d2779837111c214c415a37118ab6462b216ac166b5b91e469d81affe9"}, "9c2a0657-1aef-4666-ade0-7facaa754b90": {"doc_hash": "b293b825f5bf9d32bad3e72d40be750c00dad63c7c2ff49ff30522cd7a0521bf"}, "a07ee539-bcd8-43e7-b331-6e94625c4a3f": {"doc_hash": "fd0840db898c1ebfd8fbdc84a2f54d8160b55717a45a11841617b8b4abb94948"}, "6b8e4836-f02b-46b1-ac19-77b412d18a8f": {"doc_hash": "abb0d03dd077eae5166eecea5e05e6e26fe767243d1d3c54533f423ec806f772"}, "3073519d-75ca-4d5b-88b6-2566b45c7a45": {"doc_hash": "8f3a2d7bedd7ebfc26b91b9be6cbdfb80869afa4429ef824aee72a3d95971a7a"}, "707ea327-a078-47d7-9ea3-68193344df79": {"doc_hash": "6c9c5946a0830a11ec4b16a265c52508f369c2d48585da32c02ae7b14fb4e3ef"}, "fab8c430-d2f7-4681-b461-c540c5f7d832": {"doc_hash": "4988d8acf98fef1b36f1f0a5d10a4f2c8a65e3a916512a19f0edaf729474ec2f"}, "14b6901c-6b3e-4cdc-9afa-da398cd28dbc": {"doc_hash": "dacfe48e837ca5226918673fd2d7d4a9f4776b230949c01607d7761815f8ceca"}, "b622e581-239b-4ce8-b0d8-5f16e2812a2f": {"doc_hash": "09b8316a4d60a392b022d44110a1ea92bddf699f26250f06f41e067bb1bb65d6"}, "caf5c73c-d2ee-4c3b-a412-1e9592ae7272": {"doc_hash": "f2bde57cda033030bfbafd69e24a977807f049b71184e11d3c35837ce6822c59"}, "4f3071ae-fe23-406c-be0b-39b798e6fa56": {"doc_hash": "57a305c9a92f1d300a38ff0b49c09c48453925e71ada8d5c20d7d51c80c72552"}, "9de131ce-911f-4d92-b5c9-e28571a84458": {"doc_hash": "d32049ce198efe085ae283c7b81a68acdf9d87dd223c49af058ff07ee4f08f78"}, "4c53b03a-6393-4572-a642-36401c147fef": {"doc_hash": "ffa5f3fed2255bac0ec7d423ad70af9db6ebcfe759410b3256f18ce9bb754b43"}, "dd9c974e-540e-4fcd-8f58-31c7f4dcf0e8": {"doc_hash": "bc9b319b8ddf9d2137abcfc76c147de2300121a981ea1f3de4f301d58cee461c"}, "5ad43522-0cf6-47bf-b99c-f567d3d48b49": {"doc_hash": "75e03a27db853c95c14876631e770495139ad3048cbcac509a18451af2cc03cd"}, "83a61442-9fc1-479e-ad26-39298553d4f8": {"doc_hash": "58b1edad34aae65dfecbcb24a2bea92625f8d33fdb6f49a34df8dde35c360005"}, "572dca07-8c1e-4492-922d-ee4cac338928": {"doc_hash": "65f3ceaee3dd95454c5a5ede75657435ecbf53437c5c04feab7219c76e70f5bd"}, "41eaf724-6894-4dfc-b5bc-9068bd19ba55": {"doc_hash": "211481959276a7254a442cb76d05998ad280c58bdd840bd5d8bc7f0c72fa1cda"}, "5bb79c0d-084a-4e48-b59a-3ecc24f14e1d": {"doc_hash": "563a8a430ca38e2d3d4ffe62971b16fadf2de0041c5ac4f883092a207076bb1a"}, "0a1b2855-a557-4fc6-9214-e3cc0318c1ab": {"doc_hash": "c5defbcb36d399dbfe8a8b13f45cfe603a219447da6efe5a794efbb4c8c89c41"}, "b0c9e759-99a8-42f4-80e1-070ea6c21216": {"doc_hash": "08de33a41bfc07fdfcbb0700250adff8cdde016fa52dbc3b248843229103fcfd"}, "37cb5d2a-c47f-4ae6-8748-888f721def88": {"doc_hash": "c6d7c9af2ecd3a53b4c0083f7d1e9bbdfb01d2462f3d828b5970aac13262ab5a"}, "1ac63fa6-0a82-43b7-84ba-d35613e7ab20": {"doc_hash": "4ef5d5ebe372020f3439d5648316a3db8b1bf67e09d20d37bdc493edeb899676"}, "60c56ab1-7462-4cfd-a912-73e43f31f71b": {"doc_hash": "71a5e74ca52c0ab627f877215ab05740fb6329a80675249aca75d51b76504797"}, "3648de48-fcb2-4499-9087-a6fea0bf6d81": {"doc_hash": "ad1c85c155c6bceb2c025e3647352e831f0b8ffc1229be4f7c8623471f7cb35b"}, "1aebce00-7e5d-4d96-aa27-4df36106e289": {"doc_hash": "c6bab4c6217be4c876a9ce2529fd4379d66f95f5caf8362150832a5819ba0d0e"}, "101a54cd-ad4a-4ff2-a3ef-44d9d37b8c14": {"doc_hash": "db2b9645772b9a3c08d8c321541f61adc5ebdfad6b5c2ac760621a7fc3052d49"}, "c5543ea4-11e0-4af4-8745-86f9a2c09149": {"doc_hash": "9b561d1e4489fabb211ea1421ce4faeeac813e0c349cc5952f9d938dee9be234"}, "42d9e0a6-7859-4acd-bf49-b4866fa1aa9c": {"doc_hash": "8dd08fd76842fc73ae7cd11bdbae6a5403222da74107e6c39dd00263146ed220"}, "ae185ee3-0830-4873-b54d-aef50fa7183d": {"doc_hash": "79b7c61728ced76c4b5ed8f52715ca6fbc94772c3846a8573f3391f21639b027"}, "5134afc0-5bbb-499f-84d8-d3d9e098f4b3": {"doc_hash": "0ca546f0a5b111a1b50b9e2fad3b36f1dc1104347c77291b87563e96ee45f87b"}, "139bc64a-2618-4939-96c8-97ffc89d0671": {"doc_hash": "effe9dbb7b7415d21f4da91b4d2a43aea6ef6cd12c79fb8dc168e2beb6a4e165"}, "f702dfc8-1bc3-454b-9ade-c3d62622ca97": {"doc_hash": "eb3041352c6dccf8fa6d0e61f4361f9271088bb341fd173f5c4a18cefab2a236"}, "ef5c5ab2-a171-46a1-9c87-f5f5f775f450": {"doc_hash": "c93466853c74c2044415fee57dd940170895f4788079e7f04dfc37d1011a21cd"}, "fad46fe7-52bd-4871-a584-ed9f63ccad13": {"doc_hash": "e1776232886c94fa999f50f3e7fd9ad97bfcc3a8f10450c7b64aa7bc361556ac"}, "b83e3a04-cac0-435f-b63c-281f85a20b5e": {"doc_hash": "06425dd7ea9cf6ac6b134dfab897b71295bc9a13aa4273560fb436851148c774"}, "1dea2927-d637-41e6-930c-6f8f4e64c8ea": {"doc_hash": "f12eb3c9cecfd8e05707b2ac8afe8260d64abd9e81f475991a7536ed39723c80", "ref_doc_id": "10479b48-ec15-4c23-83e5-619ec2fa2867"}, "45234aec-d6c5-45ae-a7bc-0b9a5f5bfd1a": {"doc_hash": "b873b55ba439ceb5fc102e1814899c79eacf95d04c1fd89475bf76503d37094b", "ref_doc_id": "bd06c2e3-cc62-4f27-b0ca-dea3a43ee71c"}, "4d238b2c-e981-441a-94bc-26918624c636": {"doc_hash": "bfd0843aebdc38def20d04610d03909d5d078eb0b520379dd43842a4732fce6a", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "18320faa-8e63-45a5-aceb-e41b00aa3be3": {"doc_hash": "1e173cffec2846fcf834d22f077c1cf9f5a19d6e9232443a83250882861514cc", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "517bc004-529c-4c42-a3a5-bb0690ada28a": {"doc_hash": "a84ff637ccd5f14934aa6d86e474c53930620bb641c99345b450e60fe0737148", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "99bfcd3a-5648-4f8f-9ed4-4c1f372c1774": {"doc_hash": "1b1568002d0de9f97585ed0f9decfb66b9c6d1daf9307313af29315da12a1890", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "7feaa0fd-ac9d-40e3-83f0-2ee689c95b4c": {"doc_hash": "62247e94153941646d1c17302d927b09de2f2be9b7b636d05fa971cdcb4261b3", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "796784ad-5cfe-4ae9-b78f-d48c5b23bc9b": {"doc_hash": "38fbe135ba6ceb1e90836eb90de683c49cd4937bb21ccd6bbefeacee741e23ac", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "e04c53bb-19d0-4b56-91a3-781957e5f74e": {"doc_hash": "e308e1fe6a24a60ec8d9cf7e8ef3cbc484d57283255e1b4b1d40ef24083ee283", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "7c7775e6-2259-4a0b-8290-dde3b652201f": {"doc_hash": "9925f080c528d6bdb75827a11bb5f41b9324d2d3e159a56939490ba3415576b5", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "78869e3c-14fa-4150-ad98-fae2713dcfd9": {"doc_hash": "d0a398560c9da42b108a3bc0e6582412f3f5adfbb1dbdbcbd89551d3f91d250a", "ref_doc_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834"}, "8d4cbd63-6cb8-4cb2-ba63-c684bb681d75": {"doc_hash": "7cea1c083bbc61b56a8f9bd56852c499e4b66d0cc2bf647907df4c285f333450", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "cc68f928-23cb-4c38-854d-c277e8966b6f": {"doc_hash": "83d55512a2eb060122f707320e465a88e234202fd1e472414213d96f58599e8b", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "31c2c041-0218-4ed2-bb59-57ad6901dad9": {"doc_hash": "4558f2f8f48dbf14f4909a1f3d8817387ceac12269aa9d1ca2383e83b325a126", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "6b797ac7-754e-4584-9fe3-b29b3047f62c": {"doc_hash": "390b2465a6e972a4031fd9ff1cd4f80a411d2da6faf8f3f99af660cce2149814", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "b52a06eb-8250-46f6-b22e-a5348bcb8b32": {"doc_hash": "d1825ff80f39a9aa1179ea0b3c38bef95c6c9b52a49f7c56a60b8952f8f9d4da", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "8e00aa71-3ef8-40ef-83c8-0593f5d869dd": {"doc_hash": "15a79b3b715c5fe8faa74d4f366327df1182ccb5e7df815a99bbf77e6cf29149", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "5019708d-d3c0-4cb3-84ad-96004fb8a8ec": {"doc_hash": "1a6af19288aaaf452e552c5876252b49c9681ac434c1e096c5bde01b67de4e90", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "a9f16451-6870-41d8-889a-186cfe11a42c": {"doc_hash": "a123b0b249ef1edee0ea1e25b37c5d34448051482f08fd6c32dce845c59e04a0", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "96793218-3df2-4c64-aeb5-0e42401e2cf7": {"doc_hash": "2a584174ce3c7de81ade73eb12873244703af64617564e956c69d682a25ec519", "ref_doc_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e"}, "3d1b69e8-ef26-4f7f-af28-c08a71304373": {"doc_hash": "899545aacc7488dc5420938b0572f6f8fa3c35c332a5287e1471f1bc936dbcae", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "e5aa6065-50ff-42fc-9e30-e004765a7b44": {"doc_hash": "8f90ca78b4e25d2b288021d9eb83630cc740a428a2c86e05a50647003022feb4", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "a8b8d07e-3cf9-40d7-b646-fa96f43aaf01": {"doc_hash": "9ee9165063da2f0a291eae21d91e39eaa65c8e2a14130804b23e38fbe6a0fdcf", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "6137d7d4-1e61-45e0-aa9e-04cc1beb7a48": {"doc_hash": "8076bb0e05b52ac6229fe2204983569b09d32d3f1505e20505a0e45947da570a", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "f930f415-4b90-4efc-b3a4-a6a875c0c543": {"doc_hash": "8df62cae7719205df388b3f295a4547a835c7926d9e30e4b08d209535bf5f722", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "6d2524d1-891e-403a-8aa8-65d06265ed4f": {"doc_hash": "2a6277c348b64ec5471c8b9cb4ae11e044f8835f98df60d60d9df2fe270bb9f3", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "5f9df333-ab56-4fb5-8c07-ca5b196d217b": {"doc_hash": "a656d06bd1636a86b42224a7338e29c7ed6983c76a3e842cdf90f072daf5bef7", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "9e5e7e1d-8226-447c-ba79-0baa80531066": {"doc_hash": "897f59e3604d3012398b3d59e536fb4efd700a6e435c9984365630e9bbca44f6", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "7db1882f-f2d1-4377-b103-32910fd04a7c": {"doc_hash": "cb1d4c05937ca56c741c1559e4b0928f7acdadad4e9afe96032e9e4c626c9c0b", "ref_doc_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10"}, "4d86fb16-6beb-401c-a273-51d2d5e72c35": {"doc_hash": "cc6e70658758c10804f4d6f6d6c328c84d981afe0a678334631f3a462c5aa91c", "ref_doc_id": "3bca8508-bcc9-4e75-9cbe-231406b64a9a"}, "9504e26c-1525-4925-81f0-63b9f50aaa88": {"doc_hash": "05712bd645f96fc217aceea0ff8c0fc30a84898746ba68f3348aabb273c1a5be", "ref_doc_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f"}, "5c564239-774e-44e7-a31d-835fde9e7986": {"doc_hash": "c6d22f3b957fb7ad3118888bd5f5855431c84037c29b2205bad3463c473e4eb6", "ref_doc_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f"}, "66e68485-c39a-436a-884c-b1ace57d2bf5": {"doc_hash": "5e53cf749bf9f96f71a9628f3c3aac00673bae4a64699dd25f52cacd3a42e8ce", "ref_doc_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f"}, "291fd74b-bcbe-4e96-b275-b1b081eec332": {"doc_hash": "6e3b5b5503138079357a8183e9e8aa2ae07876a28eaa2b9ff3baf7afaf769612", "ref_doc_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f"}, "32814432-0057-43a8-b283-1ed1ccae855c": {"doc_hash": "122d756fc3fe3259211262d493a4d373fe5d9fa6ecc5f478d3446e99fc91beec", "ref_doc_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f"}, "0b27d568-a927-4009-8cc8-7bcaa21df622": {"doc_hash": "a9a17fef96ee68164905f613bd9a639c000ca6405c64b022d6525b5003bf3079", "ref_doc_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f"}, "86fa990d-bc4b-4a51-b08f-befeb7ac7a48": {"doc_hash": "0ea79d85567998c82dcd74876cd0ab082369b09773101e6754367ac24d1fcff4", "ref_doc_id": "0d0855d9-ec52-4585-9962-da44c41f2e42"}, "93bb9091-f3c5-46ed-9c10-d958bc853f6b": {"doc_hash": "f0f516c4de7a17dd9f6068dd80dcb9467335443d9460fa339938cc5e56b3bf54", "ref_doc_id": "4df05938-1750-4f7b-bed9-bb505ccf39ed"}, "d8b9a8f3-c38a-49c9-af19-31333d821bd8": {"doc_hash": "e449ca4cadc933e618944fe14d038bb2973f21563050004610d8825cf8c51408", "ref_doc_id": "05d58735-6f6f-48c8-bfab-b92e8d166dd8"}, "9dbaaecc-74d0-4191-8711-a5ae1ae883f6": {"doc_hash": "6b6b62eb2b46c5ae8fa801c6f753524ad2cd99f84616afd725457a972af27756", "ref_doc_id": "57edb897-3200-4e9d-8d77-a82db6734022"}, "988a7c35-7072-4cd3-8c8c-4c3689737164": {"doc_hash": "ef2e7655d1a3644c6940b471acc0def263f20f54880e1b8988feb95a66f5295b", "ref_doc_id": "01e8db95-cdc0-4211-8071-84585d3fde6e"}, "5ab1041b-3ff5-441e-b677-fef493a90f0b": {"doc_hash": "3fdca603eb4fdf92c2fa4d61d042e46be9a1f61cbddb948b4fd738b6bead2dc5", "ref_doc_id": "dec10da7-03e1-4d54-b81d-f30a7e2267be"}, "01a189da-cc0c-4f33-ae50-10a44e3c1377": {"doc_hash": "4c499df31e96bd8c7a50d953c9ee73a5f70dcd80b74e60bafd7cdfeebe6740fc", "ref_doc_id": "38becac6-5768-4427-9643-7993cbbfddf5"}, "ece56b11-6a20-4825-b081-c0114a61acd9": {"doc_hash": "a8bb7038271a8a6a20b393458e28fe321cb525398180ec071c90d0ff95240474", "ref_doc_id": "ace3faa3-a055-4a81-93e1-a583499a90ba"}, "cfbd4e7b-d1ce-4639-b9f5-239276d74a82": {"doc_hash": "48746c3285e9838b1f3db19d3c391df8815a22275f643d704ac25ef05ca3fb1c", "ref_doc_id": "d36889ba-8659-471f-b3e1-caf48e9db681"}, "45bc2765-ba18-4b18-a33f-c4796179aa51": {"doc_hash": "f0f3b241d91aa163635bf6b04389f294c42a3d3f6c297b974dc55f574d7e2a57", "ref_doc_id": "acf58c7b-8239-4111-aacc-db2acbb3859d"}, "2697e54b-3c17-4c94-bb3e-cfe6e56e5607": {"doc_hash": "3cbd56fbbfb9fc05fc67ae3200b2fcaee2ea3681e2241f40673fb5a5a315e07f", "ref_doc_id": "d8af6c55-6b3b-4243-bfab-1de18735b3b6"}, "0106ba45-d640-44e9-a2d2-02139bf0446c": {"doc_hash": "7c49da1905f94f60a2a9e3fb216461f1e062b63081eb5c2879bafcbbe8ff360d", "ref_doc_id": "ec84a30f-c75d-4cc5-add1-57f10f5a8b42"}, "af301899-8422-4a20-9cdc-9c7ecc3fdf22": {"doc_hash": "18aa7eb32d73915c43fd8b1c306e7341e752dd69e96e1863f5a4bb33688dc36c", "ref_doc_id": "07ca8b63-7432-4209-80bf-2d1ade58be21"}, "f74082f9-52b4-4da4-992f-76f1fa02673e": {"doc_hash": "e16d11d466a412463e0e42d68ae4abcde013e2fd8983677070f94728b2877516", "ref_doc_id": "5aaf79a9-603b-41e5-98cb-98392b86d3e3"}, "3b2739ce-e81c-41db-96e2-48f7cc2fd61f": {"doc_hash": "a6f9e97ab816d5233058f9d4b419755f1642fe9cc1d66fa613b0f548b8e0c06d", "ref_doc_id": "aea61f65-11fb-40cc-8081-3c6eb855b297"}, "5474651a-814f-4675-8bbf-b8a5b2847f24": {"doc_hash": "383482279547a9e2e9541d96f195e1ea42b2639af218e88a3acf767111e28de4", "ref_doc_id": "c53e33cd-0bca-4c78-939d-1bb01030be86"}, "f73b4727-9e08-4a46-a55c-0f055845898b": {"doc_hash": "6e45c2369b637b81cb270a8d093659e0a627341a643c6065ed775c72e3a05739", "ref_doc_id": "5236b789-1316-458a-b681-d5c928dd06eb"}, "8847c2b4-a0fa-4862-844c-5a4afb06d1c6": {"doc_hash": "a0e4bf8e6a09c8b975136a345079dfd3b3aec8c2c7e62956607851e0848421f3", "ref_doc_id": "ea73b522-92b6-40e8-aea9-103f7280c5a2"}, "279e24b8-541e-4e90-b5f8-64308d8959ca": {"doc_hash": "0bb62419f0af3b135ea6d88452ab1e45b0926927fcf5dee0571b87e0055866b7", "ref_doc_id": "8af2f283-dc04-4f62-a3aa-cdb764821dbb"}, "771f868f-7d76-46d7-bcb9-ba1cb861627e": {"doc_hash": "a6a26f9d81e261bf532bff2e25b426252c5a3e002bdce5be341f0adddadf0a52", "ref_doc_id": "7a36b4ae-2fce-4530-a0b5-3b213e5f2077"}, "965d4756-82d5-44c1-8d5a-19d86d3dc0ee": {"doc_hash": "5943759e5896facf6edbfd917aff19f3984dd2d27d291dd9bf783e7ea553724e", "ref_doc_id": "7a36b4ae-2fce-4530-a0b5-3b213e5f2077"}, "c92a846c-1b7b-4db3-bceb-81832858d7f3": {"doc_hash": "39cd5313f62741e305a1fd828b7901864b6b72dcf9049b433cd604f5bc52d7f1", "ref_doc_id": "7a36b4ae-2fce-4530-a0b5-3b213e5f2077"}, "5ed9a9df-2599-4503-b152-c8b43d081f66": {"doc_hash": "e17bcc7408abe941dee44ef34d605b6621a67885bd246a42e67bc1af1b47d69d", "ref_doc_id": "3f8148ff-653f-47df-977c-e02ad947eff0"}, "34100c49-5949-4486-89c4-5102b164e001": {"doc_hash": "b63ad1b114a1afa6b57a084351dafd15d51b1c2703e0d42ae3d23393fd6cef97", "ref_doc_id": "b314e541-3472-4887-af01-d2c9da35579b"}, "b36ae608-7ddc-4480-9ec2-65be327b737f": {"doc_hash": "bb36a74ac29a072ef3da50d75b2620ff98c968620f412a23f8abca8118b47b05", "ref_doc_id": "c642924e-688f-49ea-a419-64db63c04e9a"}, "7e620bf2-d2f2-4b19-9f19-2de1d1908946": {"doc_hash": "bdc3beb0704eaf8b5e7b30bdc64c1d0fefe5246e70759cda0850cab81e122344", "ref_doc_id": "6c7d4576-09eb-4feb-bc22-76c8d7349a9f"}, "c84f5d14-65df-44d2-9ba6-52b982a5eb11": {"doc_hash": "297559ce43496567c68ef675c554bb3d27a963a4df42aedde198d578ba973287", "ref_doc_id": "a67a2931-d83f-49c3-ac2b-f0701f95ece3"}, "a01b1b21-316b-4ae0-abcd-f8ef6cc65914": {"doc_hash": "e2e2ce5933965139f8fa5d110b4c257a300f1bc3c08d844ab69e26ea1f36dfdb", "ref_doc_id": "10d9a162-f0f3-4a3c-a959-bc1dbe3647bf"}, "18c77259-c09d-49d7-800a-8145d46d6f1d": {"doc_hash": "015cd17bd059202808b1b25f680a656c7039a7ce19043f5f8a4322ffab55cdf1", "ref_doc_id": "6fdfcc1c-7aa1-4c1e-85be-f1927c13d35b"}, "76e5b209-60b7-4e8a-8f63-98365aa80d41": {"doc_hash": "378578f38c13b9c41e3255c30d326003d440795d4837c0a35598230e5a9281ef", "ref_doc_id": "4f321742-604c-496c-9544-233758a4e17a"}, "6055374b-4399-4955-a079-011b8a3ce6e3": {"doc_hash": "f25607e4ff85a2deec22bafab54889945056a6a2326ed2bab827bbb5b2f41e6f", "ref_doc_id": "fc702d66-8e0e-4e49-8584-38d0113314b1"}, "85424b3c-e3f5-429c-8656-c7ba5648610b": {"doc_hash": "c631f34a5d92eba9dea938c2e4d5c1e03ddf6d4a4dc0a0e644c55e85d08a01e0", "ref_doc_id": "78e6da6c-df9b-4e22-8928-887006598991"}, "e52fab58-1cf5-4116-b25d-252c86f2624f": {"doc_hash": "dd8d23e9d0c4991b787262dc4a75406b2030f8ade8700079d3b0db42b7bc9678", "ref_doc_id": "6846734e-893f-479d-ae56-66222f0d58c8"}, "09d56b89-009a-434b-90d5-d56a6de0a652": {"doc_hash": "a8499b661aa136c3ebcf16e6d3548f416100d75a47b584ac6076ae34e601b9bc", "ref_doc_id": "f32cb732-38eb-4c49-87bd-38f516508607"}, "cd59fa3f-e819-4d22-bcbe-d891659f0dd0": {"doc_hash": "a7811a220dc38403918b64b0519f438d9560bf16e0c13c53713fc39ba76b39b1", "ref_doc_id": "5b9ba53e-803b-4453-8af7-f481cdc5dcca"}, "333569f3-8bf4-41ac-a3c7-a98a291f2351": {"doc_hash": "5d2f9e1b0ce6c33e461b0ddd6c8f0f85ed3976e54d0c043d2f97e52df49dd4db", "ref_doc_id": "accb3ba7-249b-4bd8-9dca-559a01243226"}, "68ee83ae-1626-4920-b609-4d66fcafa93c": {"doc_hash": "ed52e7919cd74a533b08ddc5ae1a4b177d0fb8a70744f710a4660f030a149eb1", "ref_doc_id": "55d1b46c-77f3-4ac8-97cc-e38c395b3474"}, "6f1e4ba3-bdf6-4ee5-a11d-30cda26b3da0": {"doc_hash": "6ca629e61646398db81cc51f6758b14606fd34d14368b838b5935f2e48e30ab0", "ref_doc_id": "9f1edd8f-e134-40af-bb4c-4107ca7d3eeb"}, "c7f24d60-c709-4bad-8411-82cba007b8e7": {"doc_hash": "81b56a3e177eb9a261a9392236eb760831220ca6c35f76c6234c0fc169ffa6e2", "ref_doc_id": "29b03c25-5a5a-47a6-8c53-1632a9b17593"}, "e74cf9c4-4a1c-4842-98e2-f56d674bee0f": {"doc_hash": "97322bb375de1920b8c12e4c1c2a0338470793980d35bbf9fb1a39164fb1dd50", "ref_doc_id": "45c8f763-1c75-4885-b0c9-8b02bda6c9e7"}, "4deaf4d9-f206-444d-b3e8-354f64392894": {"doc_hash": "1cc2d39735df5c7c685375a1e8a22f0ed9e95a25f29b3bc830321743fccf334c", "ref_doc_id": "39af0ead-a17e-4773-956a-b635615ac04a"}, "934fd5cd-f1db-451e-967f-4cfdaa3a3b54": {"doc_hash": "369190d218cfbb38f00cf641a3540d3164c610615b1ba1286957bf5cadd6cc3f", "ref_doc_id": "e0da007c-dcc1-4fb4-97a6-01c0444ecbf5"}, "444dcbd2-c1f6-4ce3-943f-4e044a3dcf7c": {"doc_hash": "33c5770d517a91d326827a214eea8d80b880ef8049abdcce2f1ec6a96c409cc4", "ref_doc_id": "8b562e2d-b965-4bba-9eb0-22c3d5d50312"}, "e8876b7b-dfb4-4fa3-bc73-bcc14513dcba": {"doc_hash": "cc91958442c1a9e35c2a60f21edce5742470efde56c0ce18e9140798ad69ca6d", "ref_doc_id": "6b26d19c-080a-4e67-9603-a40ba2f832a2"}, "444666b9-8564-4c81-b8e8-a1984fdf7591": {"doc_hash": "8f2728e025e2a3f90cc82dd0bfa72709c70a808919907a39fed879a95951c003", "ref_doc_id": "cfd2cb20-9c09-4851-8ef7-5cfd6099171d"}, "e2079781-02d4-4cc3-ad41-9149a30571ca": {"doc_hash": "9b3b3ec2ab643b510b1db405628319d01426a44f77fd09c9bc09af263826b43d", "ref_doc_id": "7fca358b-c436-4e14-a9df-699c7210730e"}, "d4261840-9902-4dc2-ae78-d8f7c489eb0c": {"doc_hash": "f3fe26e69352a073bfc4816ed98d90cfdc81959f8ae1dc939d88e0d74fead91f", "ref_doc_id": "23e0f217-ead1-4427-8c80-e26bfb10dda4"}, "757c3557-baf5-4684-8d6d-7b12373deb41": {"doc_hash": "a8d1246b92e93d4d32b35981bf86a57f79a3eec1896839524bcdd43d324af1de", "ref_doc_id": "aed87f07-6e26-4f7e-8727-a3b92d9dfe0e"}, "7c8f005b-662c-4ab4-803b-ec7163ef775f": {"doc_hash": "7c337d8a81bd27c29e385950b4cd35c2df0e41ae1ef0c7ff858813593dc5e91b", "ref_doc_id": "e3867c01-9c4a-4d87-abb6-ef207afa8bd4"}, "66473d09-897b-40e1-98a3-1ceb9b907e4b": {"doc_hash": "9b5196fd0536a1ebbd6edbf64378ca8c4ad3439c832f6317029813b8cb047244", "ref_doc_id": "a6212043-ec12-4765-9028-6f0afd081eab"}, "52c18497-1230-41b4-a22c-8abe72c1b135": {"doc_hash": "d761c24cfea805f099a54215c3d8e91225a59f7caac97d4f149b0b12ac0b53bc", "ref_doc_id": "6df4064c-0490-4fed-abd4-363d97e67fc9"}, "95069157-4801-4bc3-9322-cdd1251671c1": {"doc_hash": "26a19ed332b03b7ec77b8d5bab513b635e07f73a02e0b6375d09082122439bae", "ref_doc_id": "119d3d46-2fc5-4d16-9e91-dbaccc3d2c57"}, "66b5e44b-1236-4ef6-a5bb-34ae1c7bc95f": {"doc_hash": "9600d72f24806ce9db1da6c1284b13d72d77dea104edfedf1464a8c920c73863", "ref_doc_id": "119d3d46-2fc5-4d16-9e91-dbaccc3d2c57"}, "155dc3ca-b648-4a72-876c-4916fe3c6bb5": {"doc_hash": "4bb77651610f6a71f9383fabcba94a66283f09063073960ddf186bd6f19546ab", "ref_doc_id": "119d3d46-2fc5-4d16-9e91-dbaccc3d2c57"}, "6b2d511d-d6ae-41a5-96c2-556706054cf2": {"doc_hash": "cb99317cc29eb0b2a57ff41053a35b2c5d7247462dd53f9f8fc4940325b7177b", "ref_doc_id": "119d3d46-2fc5-4d16-9e91-dbaccc3d2c57"}, "14db12dd-91b4-485b-83d4-2c87f603baf5": {"doc_hash": "99b1cbeca764f3dc6dc31bf5a6016b5d90176952f58631dc9258573a1c81d601", "ref_doc_id": "3e96b6ba-f0d6-4eb0-a631-3d9b11e7e31a"}, "4a58b84d-87fc-4e30-bf70-ddd273ab01dc": {"doc_hash": "3d84c0e3c8b4b2ddc86574c99e2ffd42709ff6b35645902b73ef09f77285365b", "ref_doc_id": "80d00e5d-faed-4260-811b-de1e96e9be74"}, "fc881298-2f8b-42aa-b6de-792dc66b4949": {"doc_hash": "e571935f0a906b71be89bb2f3d97f88f000b47a31e2af6a5049f7e55fd29292b", "ref_doc_id": "176cda3d-63d7-422f-a568-069a69258953"}, "58cd59b5-c10e-4b27-9cb6-817ce6dd1a4d": {"doc_hash": "2d3b8687e9ee0c35419b31c56fc9d7ef7d716ac42f900459b2cb8e59807da566", "ref_doc_id": "f594238a-2aef-44bf-be98-16da47ca07e0"}, "aaa6860e-8e91-41d5-b137-23de052f5349": {"doc_hash": "ee9144969ce9e1c32b5c5502fec9c2b282fe1a179503a2b1e46f29e85805a781", "ref_doc_id": "461fb37f-cfaf-47c3-8e12-f29932ee2a2e"}, "dded1d55-551c-4c58-8639-32228e468b15": {"doc_hash": "873dbafc0bae0bea150d45ae975235dac773c3e6d2e33c4afccd901e86590001", "ref_doc_id": "063eb219-ebb0-4b46-bf89-384948dcaace"}, "f394eef8-18b2-40c0-b231-1c559dc1cdac": {"doc_hash": "f1a7634bb54b8b043e5391b4a9859a7b2ff7a11b35a7a7bc9b8bb463726bb400", "ref_doc_id": "c06e41c0-25a1-413f-83a6-678a2bb1c915"}, "e300b793-6daa-480b-81f6-d013d567bf63": {"doc_hash": "7cfa479e5034073faaf3a474cf593825994d982ce736550287f0a94d58959cda", "ref_doc_id": "1a5f58bd-fe73-4c7c-8a9b-941d1aaefcf5"}, "2150b052-fe9d-4da2-b850-8f3c19f7995a": {"doc_hash": "c378a77ac72f89dec49668f009f6e3473f259162121d7000dd8b4fa57166a50e", "ref_doc_id": "aeba147c-ac33-4b88-88da-d94b3c5f2cd8"}, "4a3e0748-20d7-494e-a4b5-48254d199001": {"doc_hash": "1e0151906ccedddcff7c566991664a81f0d47b1b3b3ed0b41e2d39a9a8d0ea90", "ref_doc_id": "da47f278-81ed-41f8-b53c-d7366ffcfb33"}, "2159b02d-1674-4158-a811-d5053eb79863": {"doc_hash": "0686bddd100fa3b3ec71e403d7eab6dad4feee6615c954c981079ff8a35e2593", "ref_doc_id": "d0f29c5d-cd9e-473c-8060-f173acfea4a0"}, "129acbd5-8dae-48e5-91b7-d6a69e2188d7": {"doc_hash": "85ed8b8eba9cecf1f793849c3ae00225d64036b5ca155d90fc668bf94f652b49", "ref_doc_id": "9caa3759-ed75-4511-9a2e-cab33ff849be"}, "e8d66680-d432-4df6-aacb-d06a804369d0": {"doc_hash": "930dd7359f1f865fe3cb5b5a4eb4a73372053770719cca153362e0d923d799af", "ref_doc_id": "fd3b4a37-18e3-4f60-b59c-d63cb873d224"}, "30282d09-1819-4182-97bf-d293411d4534": {"doc_hash": "57c00216aabfa49c636c51f8faa640f1c6f1f46942af1c9f9fcc84215b7e4681", "ref_doc_id": "b39086de-558a-4e80-8ff4-e6f8e8a2b71d"}, "9c267336-3bf6-43e3-95ab-cac8a2862bef": {"doc_hash": "823525303348cb77628ceb9cc68efc16f5331495a00545fd95cd7acc7dcd822c", "ref_doc_id": "f9db250f-585d-4ef4-b2b3-ef500e476473"}, "9049b9e8-6715-4daa-b58b-cc40d2e7d2f2": {"doc_hash": "e6bae30f970c2c7dc7c2093824a4d2f7031318113805c17a05b422a8023e130a", "ref_doc_id": "7371940c-4501-45c8-8ea1-7301237745cc"}, "412010d2-34de-4201-807e-aff67125beb0": {"doc_hash": "dbd9a854e841d6d13d4cfb142f0e5cd5a7729232d6236f3ac1b336fd3f15985c", "ref_doc_id": "a092c069-8aef-4ee3-8b73-8d3fc96ca559"}, "098c8929-2322-4524-b5b8-4f338a252419": {"doc_hash": "9158a271187884b84b040a0468e02bd63f2bf83d41f00a86379a31104800e1ad", "ref_doc_id": "aa822b4f-ecf8-481e-a6c8-3461e5aac3b2"}, "450c6d0e-1f5c-4c94-a523-e3c4a96bc1ee": {"doc_hash": "d0fe851156f0e127653f2d9fb620d8d9c4f6323710b0b134d19b1f551739d454", "ref_doc_id": "eb073217-abba-4b02-ae66-980264d7195b"}, "f3a7f06c-d03b-4c40-8320-fd61d859df5b": {"doc_hash": "5a86665bfaf991b6edfcdd9bddacc78eaaf351c86644b4ad126f6e76b0e04084", "ref_doc_id": "292c5384-5f51-40bf-ae4c-d0576bdb82cf"}, "2f0458c9-f13c-4373-b970-d030d5aa8907": {"doc_hash": "e74eca4ff664b644916c8b1eab93b89300d53fa326e2176ee722a8c6f9a281c8", "ref_doc_id": "08a60244-4709-42e0-993a-a95f9975f5ae"}, "9757bc74-e8ed-441f-a786-d5161aec8ba1": {"doc_hash": "1b166b8b1e4cf81e8e0d16146f4d560cb547f64916f1e47083f22ff58932bfc4", "ref_doc_id": "2d453e2c-a105-4527-b61e-affb5f53b264"}, "fdc0c9be-46b4-48bb-90fc-e159f7e01cca": {"doc_hash": "ec0022758944d4b778be6eeca21491f9409cf71fc5375c588bb00f2cb1c0eeac", "ref_doc_id": "1e06bf7a-6f01-47cd-9ba0-540c0892aa92"}, "52abc6b8-babb-4e0f-9b86-b8539bbe2afb": {"doc_hash": "bc1e222ef290535f77b62925bd9f376add1754c7c8082a979b7785e4c084afe6", "ref_doc_id": "6fd7b2dc-887d-4d4d-8748-5246a9034465"}, "974c74fb-a096-4fcb-89c9-842d2a722697": {"doc_hash": "3a6c5b8cd6ee502d2fa084b9096bf79d110ab4db8ff3f17a2277946478adb797", "ref_doc_id": "63a0dc3e-8d1e-4e89-bc5b-1a02a79d622e"}, "3cccbd68-bc0b-4985-b63d-23849925a971": {"doc_hash": "a2489b7ad69b140902df0208bd50e5030eabf1a1c820fc9b686c7d44b6763864", "ref_doc_id": "551ba7da-4dc0-44f7-aa15-3913e9d64f80"}, "e2b6b23d-0d37-4cd0-ac93-32cde9c1d77e": {"doc_hash": "07259f8f5659c402c9946ab4f57f9458d4019b9852b5c91a4505919f7d58960c", "ref_doc_id": "28352ae9-a5bf-4942-800c-2a1241ed9c70"}, "dc008f12-1a85-4cda-9e4f-c9c7dbec0518": {"doc_hash": "3fba51045f1dbd8f0d4ce3da8763c2f40e7cd18390e41928ada45ceccc5d7915", "ref_doc_id": "1f184cdd-d0f4-47bb-8983-99c476c0c90f"}, "38f56634-57c6-4251-948c-b1fddeea20d9": {"doc_hash": "db27dda68ed7334050592b17ea80aa5220ca49c05b8379227f461749ce19ca10", "ref_doc_id": "88b487ca-f716-4671-8dbb-ab88062a8688"}, "5cb209b7-279f-4be1-a587-7b4d8d1e60a5": {"doc_hash": "ddf2d9e94eeba1680b6c9da382735dae6d2b62385c1c2bd2ddc8cdabedcf72ec", "ref_doc_id": "7cf47f87-43f1-4ed9-9268-2ccb699e7f37"}, "c47e192e-98a5-44a9-a8d9-c4abd1f5794f": {"doc_hash": "c7104814fba9b3857e0960e1c83a69d8506b25233a93a0b1837285edd26d0b4b", "ref_doc_id": "216a44e4-b984-457d-8057-59a142dd857b"}, "ad1d6719-7c34-4a21-bd8b-44941a495357": {"doc_hash": "8f87f7855e666c691d12b9954c6c6cf6bb12215df2fbed99b2f35ec1d22c6849", "ref_doc_id": "7d0606e4-140a-4b47-997a-b80f409db31f"}, "fed57e6c-2f31-4eba-bbf0-9ea4b8945413": {"doc_hash": "08c272ea86c3938ad6a4c8f14448bf43001609a564ea7348b34e0c1109ef7a2d", "ref_doc_id": "7d0606e4-140a-4b47-997a-b80f409db31f"}, "4f8d1db5-b2c7-4f42-bd4a-e7c44d3daa32": {"doc_hash": "8db764d4296de9cb1fcae0fa2129fcbad2701c3a3ff4bb199fe8925dc7022ef4", "ref_doc_id": "7d0606e4-140a-4b47-997a-b80f409db31f"}, "006a6f09-0f09-4a33-8b82-31c905f1d3d6": {"doc_hash": "91d546b757ebcd935b5ddbb9cc91e8193bc0aef43f55bf2c754b54a5a4fe12a0", "ref_doc_id": "29940a2c-4af6-40e8-ba9d-29346b82136b"}, "aea260ad-346c-479c-b8ba-e328a24f1e93": {"doc_hash": "058f7d22794ab63ec251d38e3172340fa2c87108e3caf61051613e350b97a773", "ref_doc_id": "b4595020-e9e4-4e1b-8a17-45517630e8d1"}, "596dc497-72fe-4091-b29e-3562b8759c8b": {"doc_hash": "d03e7b3c274d7aaf3ded0cae6ed6258603fc9be13e5f720a94c86f5607a819b5", "ref_doc_id": "ee378ce7-a6c2-4b41-a8a0-a6d4ada173d4"}, "cfe97c32-3cd8-41d9-ad42-72b77e6b467f": {"doc_hash": "27063631980df4072dba85be50d2b9e706a72c9aa834ca2e52f06cd51932fa5d", "ref_doc_id": "8b99fec4-8828-4cce-a2d1-00eacfe07ff2"}, "64e69d21-a56c-4a17-bb1d-0b867c3c0aae": {"doc_hash": "1f0979ab4a7c870dafaabe2d507fc565a3b65ad4dfbec7ddce228e336ee75a47", "ref_doc_id": "d3e25ac2-494e-4453-a9cc-2cb69e8ea158"}, "2043f903-e4fb-4d08-81b1-19b1f1e2fb29": {"doc_hash": "c819c774eeacb007423fbc48211b720bdf8b35548e224a2d5f94b49d2045cf3f", "ref_doc_id": "1c0350bc-7df8-4d65-8fab-0aba4013e29a"}, "051f0aad-6c5e-484d-8d5d-3b04dcc382f4": {"doc_hash": "da358ad9d58c4544ff28dc769a3701a38821fcc8e5e8d55ae8f0cbc1ee0f4e77", "ref_doc_id": "a52121c2-eae8-4b6b-bd11-7533016e7f82"}, "50c2f31e-61e1-4d78-90e3-de4ad1549e57": {"doc_hash": "a19ca5db61911b4a88c8035585dc61d05a6b32d3e36879dec9c9529997a126df", "ref_doc_id": "2a83689a-a698-4fc1-86ab-b1f80cb4cf1d"}, "17cd78ca-8b55-412e-b89a-11210b976678": {"doc_hash": "2fe6a62288ab5e05a10cc5d2dfa3c234247daefc5ca695a0deb74320c913e5d7", "ref_doc_id": "93fc7aff-9bc1-4c93-8573-15fb3a1a5b22"}, "0b441cc3-aa67-403a-b5a9-324411e67c66": {"doc_hash": "8b00234087491644f818fe75d6696c12770ad28bf07a35fb8bb7ed3c91dff743", "ref_doc_id": "2ed2fb5e-6fbc-41ee-8ab8-fe69197de8c0"}, "77c5b806-9f9b-4c24-990c-9955aeab0bd9": {"doc_hash": "80a7a9a6b7f86d0249c7e13a04049c0689d734170a0cb1bb473ca275c8e2f3b0", "ref_doc_id": "dad9a50b-0a39-4245-ad1e-f7ceb05b4ae1"}, "0cb9ff08-e16a-4a4c-aa52-9e5b2218ff42": {"doc_hash": "df2c63218eb27165bc375730cc593271c52caf9a3b591356840d728d66dea338", "ref_doc_id": "b8510ef4-b30b-4e16-8e24-1ff900b0ff97"}, "892c1f6f-aada-4c88-925a-e1c836a673d1": {"doc_hash": "b9559214d6c3826c1c7d17e1b2de1628ee78d8f3976bf8958f7ed5b5f6876d4e", "ref_doc_id": "bb037b55-2be8-452a-96df-1282d115eede"}, "c0222138-e4b0-4c37-b564-abbf13d065a3": {"doc_hash": "429dfcd6947ffbfa868ec2c73fac9861b5fb2642d0973fd36959ca5a8b7c0f2b", "ref_doc_id": "3ab2f3ae-0c4f-426c-80bf-3aff5c3ce8c6"}, "ce36edca-065e-46be-bf60-e1406e488c80": {"doc_hash": "9279d1cb995f63ec795888e2e7bf321a5d6584262fd268b4adfc949267de69aa", "ref_doc_id": "40227975-c12c-475a-81ca-92189b771844"}, "c5820890-ef72-443b-b0c9-13ff153afdc1": {"doc_hash": "a28262b04f3fb14d2fe89e58ba288cc3ac218507ec6fa924155cb25b6f26d2e0", "ref_doc_id": "c554117d-c7bb-4de8-bf37-09f60351cf97"}, "aeb972fe-0585-4e46-b07a-59b3723a7c04": {"doc_hash": "30b7cc29473a3d0caaf844f744413ea82d913586ee995c2d0f406472da55550e", "ref_doc_id": "a45c571d-0dba-49a0-9254-4f625b4d62fc"}, "25bd43af-0071-4673-923d-40a1731dfa3e": {"doc_hash": "ddd02c73c108684715dd3c33c66eb6540463b1011688a09b59bd29c62deb0f08", "ref_doc_id": "b885684a-28f1-4c34-9670-f8853e269da0"}, "45b70bb3-1a0f-4d27-8392-8c4960435954": {"doc_hash": "6a46557ab5b3825341cba4d6e22e714794baea64914b26c95ea28f07b06ba88a", "ref_doc_id": "2d80e4d4-62d2-4949-a00a-035adeae180c"}, "62d57287-6393-4275-99e6-c56101eb27b3": {"doc_hash": "f506606752afdb784f878fb557e69b43a19e46c8891fbd478935b746d785763d", "ref_doc_id": "8f8df248-3336-4e34-880e-49ce67487ff7"}, "a9056e55-d399-448f-8f6e-d358f0706ba3": {"doc_hash": "7aaeec3f499b07196e28a7d83d8634252c254a20476b6a4446da515fbd0bc526", "ref_doc_id": "8f8df248-3336-4e34-880e-49ce67487ff7"}, "955bc019-a73f-4a4d-a69e-745a41a10b21": {"doc_hash": "52b4f6ae1dd9a5bd29c14aad7cd190efbfe8c991af1e36aafefe898f8eddf434", "ref_doc_id": "8f8df248-3336-4e34-880e-49ce67487ff7"}, "bbb01ef8-0455-47c8-aa65-5e7e8be302b8": {"doc_hash": "7dcfc750f7a60440f23079cc7f10c53db0326e703cfaffaecaf78dd2643ca1f7", "ref_doc_id": "74e72f22-4208-4e93-be4d-081998738763"}, "c739a5aa-14b1-4e4f-a97d-b7ad0c6a2d7f": {"doc_hash": "232d71debfeede84751e5e8cec0163652e2cc40aeb7148f4291bc0bb7dcb240f", "ref_doc_id": "4b59a706-9889-4b23-b8aa-87215a69f15a"}, "f13ef171-272d-4e29-bc78-432963ca1d6e": {"doc_hash": "13ea98a2af1669045b1fd0ad60dd06ce76f4281ab557c029605374e72cf4b6bd", "ref_doc_id": "ed218bf2-1d19-427f-b099-6f6f3236426f"}, "60adab22-22bf-446c-bf91-79a5e8ed6650": {"doc_hash": "69af325e4abcddb755f6748d2b4c66f3fde1393de93a5c599b8bc491e7518c59", "ref_doc_id": "42e5f47d-b262-4e1c-a9a2-d32c5f06fb44"}, "faedb571-a741-4705-86e1-02a18b6cbb1f": {"doc_hash": "dcc5be81c75e5a61c8e8db4edf0d16581b239e1585cc5a7a81bf1f07067c87d1", "ref_doc_id": "fb093d76-a063-4422-b483-8f4924453ecc"}, "57559e9e-6357-4283-8fd8-f707f37961c6": {"doc_hash": "b2bbe7e641fce83b9f6dd59a446ad6512774f8ef30648d35187d10103e14c558", "ref_doc_id": "6ffd4463-a40b-4ce7-8796-9adbb1709a79"}, "b3d67c80-fb1f-4b13-b8a8-0ef19918fdf4": {"doc_hash": "1c7aa8ee27054ced9ce8abbde659810c8f0f1332afeb302505f77d139679b800", "ref_doc_id": "9bcf38c2-77db-4be6-ac34-af41f5aab471"}, "9cb2eb8d-51d1-48f1-b6c0-ec421bd7e420": {"doc_hash": "efdfec498029e33ec8a37110ed8725a89a17b0f501ce55e3b891122232b3c08d", "ref_doc_id": "4fac3d35-909f-451e-ac8e-fcb01db30116"}, "b4ede2dd-490a-4202-8ba6-db9405cef055": {"doc_hash": "6438cf7f488b11793362896dadcfb6ce11bfce66e9e0a2af0b770c5f6122930f", "ref_doc_id": "578dafe0-4905-48fe-8226-dea6ee1ae070"}, "e762d0b3-5027-4b3a-bc03-86932ed607fc": {"doc_hash": "ca65939778855a7dc4078703de576b541ed2f891a8f13424c766150abcb3e4a5", "ref_doc_id": "114643ea-1b41-4350-b6c7-9dbed831f836"}, "42c3e5a6-5e29-4fbf-ba4d-8e658e3cb578": {"doc_hash": "82cdbde2164858535f70185d20da523de44377f1c8112a866bcc2df900c0d732", "ref_doc_id": "1f93aee7-a3e0-4c0f-9537-f3610158c629"}, "4b307cfd-c47b-40c9-9c4a-efb581024234": {"doc_hash": "26976a11243d20748c26110e819bcd474b89c79c0b2302ebd530531e7ccfe905", "ref_doc_id": "e7f88b8a-5c3d-429d-a8e8-da92173d6eee"}, "75741c0f-47c6-4947-9f81-8f03c5a77ee0": {"doc_hash": "75a041988abe4579266b5d0478b94a8c533a4ca7933acb913b6d4b3f259294e3", "ref_doc_id": "66f76354-3b9d-4436-8436-b49967500853"}, "dd29f583-4ad7-4048-a541-89ff3ade8268": {"doc_hash": "bb1429e4631a97c710c66bfe5da1679adccca721d88677a0cde3a2d4f8ec6588", "ref_doc_id": "c0d49896-461f-40cd-93b0-369725693943"}, "94e8bf15-0fd9-4c3b-974a-68deb12c2b35": {"doc_hash": "829b34123faab0b27b3ac01766649eb7a1e4da7d4a7e19b6411e0a99829508b1", "ref_doc_id": "c0d49896-461f-40cd-93b0-369725693943"}, "b1483764-83f9-4d13-b55f-d58767499ef5": {"doc_hash": "df87e9b4428194c73fc0a5c4183bfa5caa069086940da58a417b179f19b74631", "ref_doc_id": "c0d49896-461f-40cd-93b0-369725693943"}, "fded7ab6-e7f0-4e7b-832a-9a44598d95a1": {"doc_hash": "f13c286d96eb0eaf06c580b26207ac02719963f4fcb168d2ce4ff35a3adbbe49", "ref_doc_id": "c0d49896-461f-40cd-93b0-369725693943"}, "c34de1f5-00ec-4300-a2b6-6fc3f1afc789": {"doc_hash": "6ab95dc1ef09a701d21304628af8d6d0bcace005b0041e5bb9dbeee14b14921e", "ref_doc_id": "c0d49896-461f-40cd-93b0-369725693943"}, "468cdf1d-90eb-4122-97ee-726e6ec40acd": {"doc_hash": "11b659e91ed136d2d295c7090790e89be7b7f033bc42c73c75c678f9cf5cb6e4", "ref_doc_id": "f490f242-0474-487d-a549-1b2e2fd902b3"}, "b426a9a2-092a-4d3f-9379-e9a0b1a8e0bc": {"doc_hash": "cd2099826bfdddc8b28241142659d477d8aec32cfe18028d8f0dec0fa8783c71", "ref_doc_id": "b1679eb1-3f56-4569-b0de-353a92d4931a"}, "f863287d-085c-4f3a-aa38-f2a86c7b1227": {"doc_hash": "93456f9794827a7d1a8e88809e9d09086a93afadd6b70d90208ef9a90e6c822f", "ref_doc_id": "966f03d9-1dac-4930-b01f-e2320f58563f"}, "e0db801f-3d15-4bd1-be89-ac52d67d57db": {"doc_hash": "14ee07bbb96ff32685b8b8a1fbb1606a42eb56321612f5013b3a27aaec2f3a5b", "ref_doc_id": "86d9ccf0-4d60-4584-a5df-04a76d2a6ab9"}, "9da45679-6c10-46c8-8cbc-2fd903ff762c": {"doc_hash": "a7242acac4e21c6ceff569e8e79951e70c305079558a2e7d5fd165ad8206ed51", "ref_doc_id": "7853527b-0659-434c-be3e-3b2c63590c39"}, "574b7619-7ed8-47ee-88d1-24cbc6119603": {"doc_hash": "6f648399b3599f8a2d0462acc765799500e0f11bac6ba096d599ce1c53131278", "ref_doc_id": "3bbba3f7-2e31-4581-b5fc-70541c0bfaef"}, "7712caba-9d4e-4394-b8bb-318f406e126b": {"doc_hash": "96235b834a77c5332309995c000ba0591557fa1e1436d63a782c75753458caca", "ref_doc_id": "f9727466-d7a6-46e6-862e-ea80a7b07649"}, "7385c045-1d1e-410c-8893-874bcbf172af": {"doc_hash": "14562c03aaeb761573675e317cdaa2dfb56286d9209674bb7bb6a757ea6845d9", "ref_doc_id": "ff02fb7f-62ac-4b4e-89d3-3b199c50011e"}, "72227c5e-5cd3-4a9a-a10e-941870bfa5ef": {"doc_hash": "950e447e56b27016f23315b3f44d9c844d4214405d3da3b0977dea65b5fafb0b", "ref_doc_id": "61ae2995-aaa2-40d7-b81e-79586d723b4d"}, "554b6ec6-5f36-4219-b617-29f4923435da": {"doc_hash": "99c495f8c9e424a66548ec497ba2ee010a53762b8905fee1ba49c3571d8c177b", "ref_doc_id": "ccce71b6-83a9-41af-b728-bd34c40471c4"}, "64732fa8-d3fb-4c35-874b-d118ba8f392d": {"doc_hash": "5b52dfa3e352e2a29a4208337bbb69175dd8c28bce3f3455f5a64eb42f6c3f01", "ref_doc_id": "1a7a0db8-b3ba-40b6-a843-9c7655331402"}, "08cd6d24-70b7-474d-adf1-f551094e4573": {"doc_hash": "259116b132ff3a5db091c3c419322369be832eebd877b30ba1cef6846bbb7591", "ref_doc_id": "39082ba2-41b3-4217-ad04-e0589dd84c84"}, "a76aae0d-f39b-468e-9869-cd9268479899": {"doc_hash": "f2c26aa49d8bb2fef025dc649b2d4f2e16e53ceaa9670284b0397fdce2cfc8f5", "ref_doc_id": "1b92c5e9-4fd7-4540-acc9-92bcb24fa00f"}, "503127a3-e294-4f3b-be3e-87b2d7fe9acc": {"doc_hash": "d9d5f4a78863f068bc9d76e0b4ee1f257885b2829680a088053b604f18c4631b", "ref_doc_id": "ada3e593-f90e-4cff-98a6-dad2134e4dc2"}, "c673166b-456a-48ff-9b57-f11979d8d48a": {"doc_hash": "373ba91aaa41d1d4e6f72bd9b123df689e16233296099151e6cd88802b88fb49", "ref_doc_id": "95e8f086-f929-4ab7-aa95-ec97c2e7f57b"}, "aa9c51c5-47a5-4123-80a0-f40a1990072c": {"doc_hash": "4c569d84897e082805dbb63f6eccf19f5c865a54d5a6bf7856c360a1fcbeb6f3", "ref_doc_id": "839fcd19-7d07-4bc4-a88d-4b0a2c011f8a"}, "96b0f4a6-f972-4bf3-9b65-76f44b6a73e2": {"doc_hash": "6935fbc8184267a864cf2b95db82ce8652b79b8a33b3452d46c907574d299776", "ref_doc_id": "7d5cc979-f38c-4709-9367-9e7972083227"}, "21e090cd-b166-407b-81f0-eff74a519c94": {"doc_hash": "000661cdf371ed07897ef0aaac1c93d78d8b4b5d0b82cba37d9f01fb220cab36", "ref_doc_id": "8c246df1-6b53-4fd6-a5ac-9c2532bab451"}, "4426f46c-9e7d-468b-8032-3bb9f0bb949f": {"doc_hash": "d341fdd5e6b182fdd3400e7817c8713e761358fca595c4b313875d2e43ffb841", "ref_doc_id": "0d7aa563-4348-4b9a-87f4-9154df50419e"}, "d14f7451-41c9-4228-9bc5-e734918db1ea": {"doc_hash": "b0b22a4cd015b1671efcf1e6d23cf5f48c7c4ff9cbcbeaa4192452fcb94d67c4", "ref_doc_id": "141d858b-dfbc-40df-b989-cc99ed09e4fa"}, "aac79e36-9b4b-4049-bcd1-07f15e39b06f": {"doc_hash": "c1d799d47e9315905554df0256ae67bd484a289d6fed2d62b49753eb11ed9c8e", "ref_doc_id": "d101f6eb-470e-4c69-bcbb-500688f1d6fc"}, "195db404-45d2-483d-9dc8-81d7db365e8a": {"doc_hash": "dc4098a537bf33852f9802d90bc6c29d6f82ca80e00ef28e24ee9ba8b0f86941", "ref_doc_id": "f7a804ec-311e-41d6-85d6-3f82b43b6649"}, "53f8ce2a-c52c-4022-b88b-c6711aaf8292": {"doc_hash": "822202d320087247b38df81a593ee4a4dc9e83a5ed88dbf46e0f4c887a2a0407", "ref_doc_id": "21fed4c6-196d-41ed-9437-53a99b530241"}, "a4e2f106-584a-422e-9999-41da83237823": {"doc_hash": "12a72b6e98d2526e4805fad38718179692e6e4ed63c7c6d7515a188e2f45ffae", "ref_doc_id": "d4716b64-3db3-429a-9ac4-cd46255c8da1"}, "e7e8b860-9fd8-4aee-94f5-8d7e18fbb9a8": {"doc_hash": "1dee21ac89c3f186af0f03678509938a0d86e677dfb5a4397de1d6621caae280", "ref_doc_id": "55e4597c-2b42-4372-bb90-883276ae7ad5"}, "4d10ca99-fda8-4512-8ccc-59f9191b056a": {"doc_hash": "6cab72466aa740f9d44ee90ec4a1d1fbd2d7bf22cf6a8020c30b79730f292611", "ref_doc_id": "6c4e27b2-914e-452a-b927-58b69074dc78"}, "fc3bb253-9e2e-468b-983a-7dbe52b1d1fd": {"doc_hash": "2a7279efbf75b0e03493352e7ec5c40d0611fa03a1502555f986f29f06cce909", "ref_doc_id": "05dafd63-8533-48c6-b40c-930a99693590"}, "a819f8dd-1c85-4dc2-8179-bf74398836d4": {"doc_hash": "45f94a269e4c7d316fba248f851abd826cb096c272303384f92882e230770a3f", "ref_doc_id": "5e8a94a8-5557-4418-8f07-54f6af0ffd6c"}, "89c202e6-c216-4994-9496-9bbf8183c98e": {"doc_hash": "88eb6d69e423bd52c071941b3a5fd6a99bcbce95d95a9bf0aacad4c26b56d5c9", "ref_doc_id": "b22ad836-0a56-4355-a6d4-89b445bdb428"}, "4e6aded8-b4e9-4508-a687-ca5f5a69dda2": {"doc_hash": "b1a9c61791c163f6aab44250873ebb1a6b7196b3ad06a0cb8f4b8152aba60627", "ref_doc_id": "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d"}, "ad75545f-8683-4782-92f3-f90b7193e40b": {"doc_hash": "fad110871f3bfc3a5934d5b4ef278a7be68943477da53c53d187e4c972740c53", "ref_doc_id": "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d"}, "aed8bf68-2e1d-48a4-a013-15915dd58ef3": {"doc_hash": "171caf8627a19a390a6d4a7ee1f61ca98f950c6b9f7ef0dd277fb1800a796e22", "ref_doc_id": "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d"}, "78219f76-e808-4fc5-a8c6-596ee660e9ed": {"doc_hash": "4cd296fc75fdc70832cfad6a7b0cddd4145c9afe4d3c637abf66666568d971b7", "ref_doc_id": "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d"}, "f04aabc7-9f16-418a-abc4-0c8ac0cc120b": {"doc_hash": "06351cd9320812e9dea6f2cdaf67acae8788043c1ad3f8e7c304142fa8c374e2", "ref_doc_id": "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d"}, "debdc951-15d5-450c-a6e5-594bffbaf55f": {"doc_hash": "b49057ef5003219d2a8bbb58b0db3d8042d17e481e329d430fa37db0d4686034", "ref_doc_id": "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d"}, "cafd76dc-250c-4ddd-b30b-febe92f3575e": {"doc_hash": "40507504b466a3ae3891474cb50fb44f23dc28e6d17435de1a72c60466f05e22", "ref_doc_id": "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d"}, "8c4abeea-1f5f-422c-b04a-3d7d66f61a3e": {"doc_hash": "64ed65ff45fa80c3f2587843c7bc5293f125b6a3426c84d6475ae3760c226c28", "ref_doc_id": "113cfa4c-575f-45e6-b76e-b99a5f8d56a5"}, "07858fdd-6ce1-4449-a98b-f08bc6bed782": {"doc_hash": "ea81c065ef429dce73ea11ab214096d5d10447ac7622f48971aa6148947a1edd", "ref_doc_id": "113cfa4c-575f-45e6-b76e-b99a5f8d56a5"}, "28333459-6773-4589-a11e-5efc48ef792a": {"doc_hash": "3627cb6ef3af71aa7e89a328e4d7d2edf16252adbac2fe2971979de9537e32c3", "ref_doc_id": "113cfa4c-575f-45e6-b76e-b99a5f8d56a5"}, "728148aa-64dc-424d-95ef-a5dfb8d1a65a": {"doc_hash": "ada37cb982eda0faaef979d206ffb54ee9c7847148974e6db20dc3ce9b43983c", "ref_doc_id": "393b83cc-c103-4bcd-9323-fd70e6a43383"}, "1838a0a0-1f6a-4875-a04f-15b0020a7b8a": {"doc_hash": "24829b48996ab7efab12dc87f1670f81d9c5802bd554817b7001682043273f10", "ref_doc_id": "eb27b2b5-d8c2-4d8b-9e5c-ff71dfee34f7"}, "ecaa6624-8336-422f-a37c-396843b32f1e": {"doc_hash": "3851552c8ab77602d3a5eba0011c8f7f08658efdf4fac20c04040cbd74f61363", "ref_doc_id": "100e4688-09f3-4e4a-b984-5a2d7fdd0cd9"}, "913ea624-dd45-43c7-9058-ada344d9ca0d": {"doc_hash": "8e258460b557f7fc37652e0e16199c8b083b1349eb1704fc33e8ef2ffbbe7318", "ref_doc_id": "e68ed483-a284-4f2c-b168-f5c062c4c29a"}, "54d2fd29-3487-4fa2-a795-bc0d0f0c9d26": {"doc_hash": "9d89cb9a9b90f435f4294f04feee8fab958a357db15c87e188c5b59e1c36a445", "ref_doc_id": "65fa642b-920b-4bcd-8c81-d4dbb85bb3bf"}, "22ee9954-d3c5-4e28-a273-c2a37dcb7e3f": {"doc_hash": "62e4b5b47ecc9f25ad9af3884b1bff1c166047322cd7e307458caf95aa9dd843", "ref_doc_id": "0fc001ac-b41d-4fa1-ae50-cfa2ead930eb"}, "eb7e4dcf-9364-43f7-8ab3-78b71a7db967": {"doc_hash": "f22c46647d80af713dde77a37a7b6add6101d55fcb4f4e078c99bf63473aa4a5", "ref_doc_id": "cc89802b-63b7-4c21-a17b-3b98fbd3dc49"}, "18e28e0e-b120-42fd-86fa-55bcdb2f6501": {"doc_hash": "640c78f7b23cf068637755ebe123d7ec4d6fc336d696d2a655a53f5b7f0be1f8", "ref_doc_id": "03dbb97c-a3f5-42e5-9c17-aadf4882e4b8"}, "c93f1149-cbb5-4aaf-94c0-3baed9e7fa74": {"doc_hash": "960f1557ddae2a4842f20fbe5c83983f10e6219e3b9da93d0f5aa3fc361b2c81", "ref_doc_id": "6bdcd802-df68-4afa-a7ab-c5742ec0ee29"}, "5affff07-b9ff-4166-b32d-bba33bce8bcb": {"doc_hash": "1ca7ad59ba593f8a388cfda341e0baa59256fad4f57fc4370af595913b3f91ae", "ref_doc_id": "17d200fd-42dc-41e5-8ec1-f0316909b631"}, "a3f5c742-3fa9-41ef-bae6-76e3afa22ea9": {"doc_hash": "2c28c60ba20d4d70193fe7af0ea74262df2d7a5615f60f01d8e78332580e4357", "ref_doc_id": "6d157d00-152f-4838-b6a4-31abf01bcade"}, "18edf4f3-8a63-4e8f-9b57-bb4f358be586": {"doc_hash": "354217b11870ddfb748c18e76ddb2c8a8f0e329df25d956a1b4bd22d369c018a", "ref_doc_id": "51d25a59-8589-429d-805c-bb1d82f2eb30"}, "bb03dc01-ffad-4a79-9886-cdd0920b0c5a": {"doc_hash": "305434e665f59ee6211a7e9a1e52b199307dbe28cd7e1a4eb72d8e46f04a42cc", "ref_doc_id": "f6d50f5e-5e36-43f5-a7a6-28ca79439ad4"}, "29e74cad-d08e-4534-bd24-25e060de6dbd": {"doc_hash": "d893ef5c14c28592dd66fb85ac7321c46221d8ccf0b5c3d0a98573ffcee30fa8", "ref_doc_id": "f44000ad-891c-4046-902e-76e7b5f32cec"}, "e92728a8-873b-4800-882b-e21a6acfa089": {"doc_hash": "f5d7816ab456e9d5cfaa42e40a36c6d594d473441f2cbf2698dd4a0bface190c", "ref_doc_id": "d2c80551-5868-4db5-a72d-eea0ea158cd2"}, "bb5e41df-40ee-44d0-8fcd-4919831b4bd0": {"doc_hash": "a0514194c1a708dba7b03c17819c6c1ba3e81049f4f0f0681123620346acdd8a", "ref_doc_id": "6b95d8a6-7f6a-44ee-9838-f5cb7aaa147d"}, "61c87d4f-eadd-44eb-8030-216e405b83f9": {"doc_hash": "5b3a7d1163b45d2f84481c0d188157a82d121ee9ca247720d9408e3e100f97ff", "ref_doc_id": "a0eb2e49-94d7-4738-a387-f975e3ada10c"}, "9f264666-0fcd-4bfb-a0e3-ebb068ce129e": {"doc_hash": "f9a37dabeebc49721ba53047b15cb834f58ab995e80f942b37696bce076b249b", "ref_doc_id": "fb734a39-5f95-48bb-b5c8-d39c14d4a4a3"}, "6b453ad7-cbf7-4adf-a978-6fcd81f75ddb": {"doc_hash": "50d03a469e77770f393d9e2eb91ab4ec58346754be061c85dd88620f43d6c5f3", "ref_doc_id": "a7b7c129-77b4-4688-b588-dc7a723846de"}, "252494da-7133-4e5a-831f-bcece20e0883": {"doc_hash": "271bf0f33f0ea85475beddb5a96228ca5800579f4a30e38686a74c0b706a672a", "ref_doc_id": "bd8f2f9b-366d-4a14-9206-4c256d3c672e"}, "62321338-b7b3-4e8b-a525-29ac7ce24c6d": {"doc_hash": "bd2f2fcf43badbe9620f855f343e2dce29aed5af63fd3d4e02536bc069a2e5fe", "ref_doc_id": "0e1bf23f-d384-4e03-9d84-bc4fc70d05cc"}, "9cd1f710-9917-4ee8-a32a-0c9ded265940": {"doc_hash": "47af2fbfdfa0cd2a8ab879de25e9e1d3afcf6c1497cac4894d8129d18496607b", "ref_doc_id": "b3ea4471-f7d7-4c3a-bc37-7bd0165fb25a"}, "1478eece-b3fb-4a01-9d4e-f659d7802c1a": {"doc_hash": "e9ab4fbbd5f148a7641fb1e317a231c5d98a870d9945f29506eeaa65a0a00b75", "ref_doc_id": "8a1d1ae3-b59b-4bb8-840a-76ad8187964b"}, "0aa5d345-cede-4817-8f41-2ef3dafac9e4": {"doc_hash": "aa740b4ec4c1a4ce228781ec00b8a77dd4eb070a15df183ba8a627e379572047", "ref_doc_id": "e37af2a7-59bf-41a5-8876-a1707e37445a"}, "f2233fcf-f3a7-4a4f-b594-8cbbd8f58129": {"doc_hash": "0e48616626db63a03a9325e68e15f28289ae0e799389f16c1c0bf3ab23110fa3", "ref_doc_id": "f4b245f9-c8c1-4ea5-aeeb-36a89c324f61"}, "d9f0badf-b257-4903-92af-40618e8a8bf3": {"doc_hash": "167762a6b3ff6c006350cb84706f683d62f5e00b7c70a47171910fb57b497100", "ref_doc_id": "9c5affd9-9654-469e-b535-caa051b5cea1"}, "64e64630-62ba-4f61-89a0-7df2879a35e1": {"doc_hash": "8e298fa6c75328f3c1a28fcce72d4e46932f8667b99aa8278fafde868e224a27", "ref_doc_id": "50a9bbd2-482f-4e86-a086-0bed27f7fe8a"}, "bba0e8a4-dda3-40f7-89a8-1bcf9a4001ca": {"doc_hash": "cfc7fcba94b3ee98be7c491f86289fef5fd0cc2d3f6d00cd436d419a25894b3a", "ref_doc_id": "f9633e4a-5162-4e6d-afc3-81ef3b7824ed"}, "cc7e9388-ced8-4eca-8a4a-8861c4300792": {"doc_hash": "3d39f82c264acda391f61d0665456f086d58ba142f9df586ba1dc0f975308fbe", "ref_doc_id": "8f199f55-3065-443b-ad85-9d6693bd647a"}, "70435220-01e7-4c5d-9c22-074d64972b4f": {"doc_hash": "a93c6407102fafd426432f5e5048b5758c8221cad149b839e56e6cdf685c49b5", "ref_doc_id": "8f199f55-3065-443b-ad85-9d6693bd647a"}, "08ed0b19-dcf2-498e-8d39-d26a706d0661": {"doc_hash": "eee4b1b0a9f98338fdd0b8cf135b35440493873c08bd99189f6f470684174358", "ref_doc_id": "8f199f55-3065-443b-ad85-9d6693bd647a"}, "c12d5ccc-90cb-4cd9-b625-a82e850a4279": {"doc_hash": "05720602b81a1ae57caf0a4e7be6b2e21f5557f7d37f4efb4c7905dd9c851143", "ref_doc_id": "8f199f55-3065-443b-ad85-9d6693bd647a"}, "1c91a5e7-fefc-43fc-8e80-29cfc8408592": {"doc_hash": "d2d01b79a8ff30fadee6f64828a82e558772ccc86407f675bfc927478ba9061f", "ref_doc_id": "5c1d8862-bfc3-480e-a4fe-38a60e410602"}, "5f1f7271-97b5-4b3f-9258-7aa6c314a90b": {"doc_hash": "af373ccf630403d0a42c169ce4238c1f40c327bac263b1d09c96694d169faaa1", "ref_doc_id": "0cb4fa87-b87b-449d-87e3-3324e36fb1aa"}, "99888a7d-0a31-45ad-b5b5-453c31deb541": {"doc_hash": "45c3aff583e52ddf899a65d9b767115c5dec328b22e79f0eea6d185d6d58eb70", "ref_doc_id": "0f98d856-c015-4534-bc35-a39e9ffdb5a7"}, "427ceec0-50e0-41f9-a375-0421cefad7fa": {"doc_hash": "8a32ed4bc48ada958a706bbd5acbe4f914b8b1f6ebb92871cb32cb66fba42730", "ref_doc_id": "6f944f61-dea9-4f75-83a8-cdc432d093a0"}, "30067435-4bf9-49ce-8bd7-51efd4b345cc": {"doc_hash": "297ca1b9f5ba4224844ade03e7041abc1993d2d8f6402f846fd9bb26bc5e7d3b", "ref_doc_id": "83f4f48b-de8e-43a4-961e-4a3159d4ea62"}, "c7161c47-f5d4-467c-aeb4-4edb3f6d3d7f": {"doc_hash": "58f19cac51dd82ff3cbad62456ccdc7b3688e4cc38b9e285e37af7e7eaa06bfc", "ref_doc_id": "52c462f6-2d05-43db-87fb-6b5f139e6284"}, "857f8f8f-65b3-48e9-a2a9-6b1d05e2f3ad": {"doc_hash": "041352876e4fe3f6d205d4e363dc4fa6c554d27ab01c1ec35fdfb9d633191a00", "ref_doc_id": "34c8d30d-cf0e-40b1-87e2-1f5904f3c9e1"}, "cbe7e409-6ce4-4e36-b3db-68046ed82562": {"doc_hash": "a87702a50cadd25d41e8050b511e773f49f1d3b1dff870056274cffc75f33ec0", "ref_doc_id": "a9c9d3e3-a706-4c08-98bd-574ab616c567"}, "4101ffce-9ebf-4a4e-a23f-4efa691d15ed": {"doc_hash": "39e312cba9ceff889610b06ecfec93b1286babfda875296ea9987ac2aa62c1fa", "ref_doc_id": "afe5a406-8af3-4029-a1d2-3efe9f100392"}, "9eb77c07-3dab-4641-bea2-1a9be52fc54c": {"doc_hash": "070692bb4cae9beb1c31bfbead95afa2fddc08f86dea0db3470b3f482d4ac9c8", "ref_doc_id": "c79a4580-7421-4528-8820-0881910bc05c"}, "de31dbf5-ff1b-4244-894b-ebdf0c695aff": {"doc_hash": "e67afef2c59e8e4023f0f6aec4ce2c2a4c7c48a318d3b7160ee6bdd573414a1c", "ref_doc_id": "87293f9e-f3b8-4ebb-891e-df0982105aff"}, "9abd9af0-1126-4499-b1ec-050d58bcbf8c": {"doc_hash": "07671bcb8aa4f4c270265c9c20fb8ed5a8184b7e3dc3392e1fa41d9677df8c13", "ref_doc_id": "ea3047f2-fb60-4c86-b1a6-1d216ed822a7"}, "f0fcf628-0341-4068-a55a-320eef8d2272": {"doc_hash": "0690e3eee1a57316a401c9dc4cda2d725bbc0144fc9353f1cc811ef5970e4812", "ref_doc_id": "d4df5e44-4f4c-44f6-919a-5150b24f05ee"}, "a625dab3-a186-4fe1-b7e6-2b7f364e4935": {"doc_hash": "218d6055a9928e4127d775e2555c5d108783aae7bb3aba057b345b9232844858", "ref_doc_id": "9ed6d125-2dca-4fdc-9928-ccb954d57164"}, "2dd2f393-ca7e-49cb-8865-d3c8eb639673": {"doc_hash": "9d6d93c1634d7a4a3913fdb955b412704b2ea208bcd6d8e76fe7a1eaab64b5b0", "ref_doc_id": "a2e527ba-56c9-4a13-af70-bd9da918b61f"}, "e1093079-8e9e-4b46-9888-647e9cf2b098": {"doc_hash": "08155a1ae2fe0fbaa07e0dba5f80f39f1bbd832e7e9fb60a908b794e09e5a45d", "ref_doc_id": "fea6aaf5-c050-4b74-bc8c-e07967174716"}, "23fbcca8-09c4-4efe-90d5-0a94e465ec8c": {"doc_hash": "3d9155ff708574efd23544ba367e968b859a2c31bd571177a8975c157cb0fd7f", "ref_doc_id": "fea6aaf5-c050-4b74-bc8c-e07967174716"}, "b2bd38f7-5f63-4bcc-9a69-6d1df2b92953": {"doc_hash": "a5566f196b2cc3de3e8f2bae42afe0f69d8f015679c4e98c38532d40be143113", "ref_doc_id": "fea6aaf5-c050-4b74-bc8c-e07967174716"}, "d57f499c-60f2-4a96-a57a-bd13db9f4ce0": {"doc_hash": "eaf7776ed4980a4eb2b96a8a145eace4f3dba506a1c2abc3c9d7964fd02637e2", "ref_doc_id": "fea6aaf5-c050-4b74-bc8c-e07967174716"}, "beaa08b2-735f-4037-b178-300150fc65ad": {"doc_hash": "5c8abaff16d211f0d8e1d8155b01d8716746b3c76de87243bec6bb2aac4847d8", "ref_doc_id": "fea6aaf5-c050-4b74-bc8c-e07967174716"}, "904e378d-d2d9-40cb-ad88-f512e54cb0a2": {"doc_hash": "ab91b0cd78b7c40303e38a2ea89b3b1537e892caebd75ec76638d994af77f1a5", "ref_doc_id": "fea6aaf5-c050-4b74-bc8c-e07967174716"}, "f09c8c20-2157-4c77-942c-a8faf8d53bd1": {"doc_hash": "3ebbbeba6339ee0822f0760102542191cc1076d9266b1597f913fa673440ec53", "ref_doc_id": "fea6aaf5-c050-4b74-bc8c-e07967174716"}, "84143219-e671-4a8e-9215-973dd253b592": {"doc_hash": "4d468e21225ea076076ce28e14f006ce058861b4ff1455468fc4118371cdc57a", "ref_doc_id": "969231e7-f9d3-47b3-9341-88a4ab9092e6"}, "5f190553-eb09-4bc8-bbad-e06e3bdf54ee": {"doc_hash": "455a99169e0aa13aeef7384ecac6c7091306b30a1f3ad6c095229ee9454340ac", "ref_doc_id": "969231e7-f9d3-47b3-9341-88a4ab9092e6"}, "07756189-98e9-4a3f-937a-c7c402a38dc2": {"doc_hash": "82c75a6820f906f0465aba8a692d060527f965f1fb9a9d6e9d267c4dc445e436", "ref_doc_id": "969231e7-f9d3-47b3-9341-88a4ab9092e6"}, "3cb39efa-ca86-47a1-817f-1c994257c8f4": {"doc_hash": "6562523d90b64166729c213c7b9defb7fd4de5692001d4f813047f4753725fe1", "ref_doc_id": "d384737c-f5e5-4c7f-b420-c79ba3027f1c"}, "c3466df8-340d-41f3-a41b-05da1ae0c378": {"doc_hash": "6f76568d136eb898721686d21465cc68d16f3d4504fad7137a8a0dd9050402c9", "ref_doc_id": "0c32c1c6-ac2b-444b-a75d-0e90922defbd"}, "012a99e2-5dbe-4697-9430-2876a8b298b2": {"doc_hash": "78d3577690da77272003a81d5b8273fbe1abe2024dac77ebddeadfc80d05447a", "ref_doc_id": "821d14a4-c807-4483-a386-414494c11f89"}, "5564bf74-3acb-46e3-944a-5005594dbc8a": {"doc_hash": "8b23ddd8a27524c01fdd7014f58fee0ad82c66abfabae36ca64c3b111e04fabf", "ref_doc_id": "683ba107-376d-420e-af87-08629b71dc76"}, "d268225d-c8af-4346-8493-45062fd43e68": {"doc_hash": "9bda456c2731c71b4aaf5693ac4d0dc40a1b9fba0534be97e54042e2bea82157", "ref_doc_id": "d509d336-9794-4a07-9b95-654dbee9073c"}, "f112af15-b364-4cdb-ab44-9cb4532b0c99": {"doc_hash": "58e2f113bd23b6ffc3ac34812b57ed08a0c6d22a656d4e3749652906f864f8dd", "ref_doc_id": "0bf775c2-4b05-40ec-9cc1-5bacfb1e91a8"}, "8852a2bb-c6a3-47fa-9d74-e92a61e0036d": {"doc_hash": "04446b105a9ed3e4ea60bb00d5476c64bfe6cea667c1668edfbd532ed78499ad", "ref_doc_id": "9cee2a48-201d-4b70-be6e-76e306e27f36"}, "4eb9ae91-ec7e-48df-9374-9ace30bc7fb7": {"doc_hash": "ec9ce71fd2a1f0c1fc65dbf89a01cc6e20c45c24170016fdec9eedbf7372533e", "ref_doc_id": "31915e2f-84d3-4d4a-ba50-488771e67fca"}, "08528516-7279-4d5a-975a-f70b8d042702": {"doc_hash": "bfeba9b5a04b5eba38070fef68dc3c5cd472eecf06ea43695722eb9773eb5ce0", "ref_doc_id": "ac3beb7d-ed16-48e2-b414-893bcfc338a0"}, "912a6261-1786-471e-bb7e-9166d7ad78bf": {"doc_hash": "bc7e053079ddd26a43f3b350a37ef1670cab7cc91d874e30f1183d0b3e94de35", "ref_doc_id": "9fb2beeb-6f5d-4ced-b684-1b9c900c7820"}, "4d7e4e67-6f72-4661-9722-61aa40e903e1": {"doc_hash": "6e8b28e02a1c03b0758ab6d6b0208b8f9c2e0a84ebe09cf75eb7036edf4ff413", "ref_doc_id": "0a3e9433-391e-41cb-ac33-5bfc0af50978"}, "dee26538-77c9-40ab-b6c0-53cdcbf53b51": {"doc_hash": "cda1d455ef2571d48a2ad0c8f7b34aefbdac885c7439b27da06c67abd1686f58", "ref_doc_id": "3f46ce15-acaf-42d0-abc7-ac801ef0c20c"}, "2a1a751b-dcd0-460c-b387-0ab02e81aa52": {"doc_hash": "a5eda5f581ce75ed2f04d03452cee83187d7227a650e95091d40bf1648c3efa2", "ref_doc_id": "d3fc78e5-ecd6-43f6-a0fa-0b5f74bb6bdf"}, "5e0b4e38-0a1a-46a2-830a-58f551bf380f": {"doc_hash": "6396b68c9ef2d981a75307cb54ff9aaefa590b55c6697e977641b878240e234e", "ref_doc_id": "fd68c5fb-68c9-415b-8ab7-c20b8d8d1001"}, "84c7f479-7299-4355-8b25-1222e9b6e153": {"doc_hash": "520699acc5e67980d77ec3244de8565c799c3c72f6d6527787524bfe733a5e8c", "ref_doc_id": "5a81823b-ccfb-4b32-811b-c8ef280c49d7"}, "e22f9ee5-bb16-43af-b647-d4f8f62c9847": {"doc_hash": "9a9aa3a0c333068c5111d0b2c9b3fe3fa37e5f87bdf148bddd3d8fec0d499232", "ref_doc_id": "11f03086-1ca2-4d5c-93aa-5df25d9b178c"}, "21260a5d-48f6-45c9-ad2f-9dc7f77a4fc8": {"doc_hash": "88233a670807ced2f5ae11f8e187d765cf8ccd420c28283f7ded4a3804c1cf37", "ref_doc_id": "7ee81037-eba0-4fc3-9e32-f085602bc1ca"}, "be017de9-a57a-4741-80d4-3817f935ba24": {"doc_hash": "f17c931009a85ff268cf2104b820cd2356b4251dd4218c596970992c36e26241", "ref_doc_id": "ce37341f-bd13-49e4-bfb3-7e8702ff1041"}, "b2f23c7a-7155-4ed4-9d61-799fd8849c3b": {"doc_hash": "b970ba2cae6818240e43e96134709053943c696d03d0dba457ab79921ced493d", "ref_doc_id": "b3b02b49-9c5b-4c1e-b8a8-1bad1371605d"}, "4f29b054-a9a6-4529-b7b9-15b25de10f7c": {"doc_hash": "80f82c753a4755c3b08fe6b2ddccc1da1075097abe5fba179b9bb4effd7f3b14", "ref_doc_id": "75845a5a-7b4a-43f9-ba18-4ad5d04e3033"}, "8db0b216-e261-46ce-9e93-ac2ff6758719": {"doc_hash": "89ea978244a684e695ae0105297e329b5563e6350853ed67a075c4e901767727", "ref_doc_id": "60712676-91ec-4eb3-8281-7c5aab180e8b"}, "6df5e41d-a4ac-4801-a1db-ba3d724c5ce5": {"doc_hash": "b4b2199450e629a9681cb62d43f239fb51d5df1cb55fde05aa0502a7b5cfb700", "ref_doc_id": "c6aab694-f8e8-4eb6-a951-9515ea7db2fa"}, "5d78cb64-9d8e-4e22-b381-125a5b75cbbf": {"doc_hash": "0931618663bf4f54da2b3507239528f4a567ef08330a1407bb537838613430d9", "ref_doc_id": "3d99c038-d4b6-476b-bfb0-a2f81c63840b"}, "9f8bd2d5-987b-4dad-8e8f-8ba5d2ad4b4c": {"doc_hash": "4828ae1f5eabdcf17bd7886de05733c287430759f75de5f0445e4aa3280d5410", "ref_doc_id": "57c51b1f-4abd-4ec0-a7bc-619b888c65ee"}, "5a3b5f47-a5b8-473f-85de-3017f00d4cf7": {"doc_hash": "c3409349c99ec922a7a68f135d1ac6c4ef585b76660fabd1d3b2a65d9aeb4d99", "ref_doc_id": "35440427-b89d-41bc-93be-c20e3f9d2246"}, "3f3490e2-d528-449b-ad8e-a838a82891e3": {"doc_hash": "68215fff4cf3375a0b6039f320015031a2015a499659fd24035b5c6ed431a364", "ref_doc_id": "35440427-b89d-41bc-93be-c20e3f9d2246"}, "3bce9516-9ca6-47b4-9d81-0150e4547c32": {"doc_hash": "7ccce5ba48fa58eea1bddafeb8090281ebc7b8b04d0ad9a515a5b8a4e7c67c06", "ref_doc_id": "35440427-b89d-41bc-93be-c20e3f9d2246"}, "6c43d0ae-509e-4363-ad29-eea2be28d513": {"doc_hash": "da7a3750de00c99eb59fe8be530aab3ba7f33ddf52df05ea867c27d2ff43459d", "ref_doc_id": "35440427-b89d-41bc-93be-c20e3f9d2246"}, "b154b094-4aa5-4862-8404-5b7ff8b31a4b": {"doc_hash": "496b53cfca991e2d32fba2bf3efe795ba230f638981fa5e3b729f9a62a37089b", "ref_doc_id": "35440427-b89d-41bc-93be-c20e3f9d2246"}, "453df87d-8b56-4ba8-ad9c-687509ace8b1": {"doc_hash": "3027401f06e38c9ff8c154e4525a4e7bd1b3bf0f7f3bbb7216b4d0a7d490a438", "ref_doc_id": "35440427-b89d-41bc-93be-c20e3f9d2246"}, "37f31b5a-6f16-4a94-b5d4-261e61b71460": {"doc_hash": "f773446c051899daf0a757c2c693476ee6e972ac7e41f490db99c0aae095d2bc", "ref_doc_id": "196a3eea-acd9-4131-8eca-bc1b52b8323c"}, "3f940d4b-54d7-4b2e-a070-2428a20b601b": {"doc_hash": "e1f25663c9ebfc024a9d8bef69bdb3878e10d6ef67d2a467187c5bb83d9f3cd2", "ref_doc_id": "8c7652c6-bd28-416e-9f5e-1f8c447315c7"}, "4fb03992-5d1b-4848-8f25-c8f73681a0de": {"doc_hash": "41fef61d24e868ccc8957e7df857825455f4a25e678f5ec725b6d8f4864d3b50", "ref_doc_id": "d36955a4-76da-4b96-9b78-a53196995542"}, "82d9b7a4-f720-489a-b489-b08b0178c730": {"doc_hash": "8c9b9f75183c5aee5b6b3b39ddea8d3068436f3966766bfba3cae79c225a7fbe", "ref_doc_id": "b0fc08b7-81a9-4d37-a725-2492861e2a4c"}, "30eeb523-b5a9-4d07-87be-ec056ddd8371": {"doc_hash": "d50113273f4ebbd192f3b1bd4e3e847d34a2fd5387b96d5e03ad950aba41d0ce", "ref_doc_id": "94af6e76-cde2-4943-9c59-4ceb341d36e3"}, "775e9d62-9605-43cf-a989-c3c4dd32818c": {"doc_hash": "2ee1fe034330278413a76c36d9b9d9c889d5064337fce4cbeb589ed91951a48c", "ref_doc_id": "6dc29c9a-2808-42d0-9ede-0f2c1a752678"}, "74f91243-0883-41f9-8c07-2e2ddd6ff689": {"doc_hash": "72b7b427d512cacc42a275036da3e1b7d3fbb5e8618117f942f26f6cf5ecbf3f", "ref_doc_id": "422a41db-c044-407e-8e45-c02861c2ed71"}, "668ad819-9073-456a-b9d9-4465260531b1": {"doc_hash": "93b310c9cd0b21e5b9d03f27a0c72e9761c794d7bafb6367e6cf88e70da18d47", "ref_doc_id": "bc3aa7d7-3031-409c-b62b-933f455faa86"}, "d2ab0ee7-4066-43b5-ac91-9981bb344aa9": {"doc_hash": "d7d0e065fe5de673a069bf61d58c061abfbb7de8a106449eb9745499e4ff6262", "ref_doc_id": "f74402a4-a1ba-41e1-aa5b-f604086ae002"}, "bef863c3-dd52-4b62-8ff9-51929c4e94dd": {"doc_hash": "1d00b7d83e8ba0cbad6d7663bc49724932ee6239df73989b4f4096993fb630c2", "ref_doc_id": "45ed92e6-59c6-43a1-85b2-ec7906a717aa"}, "2b709372-5445-4719-bf83-64a6e9e810d6": {"doc_hash": "8b32e5eb462d7c561e49656ca1c99771ff494f16cdefd18cd2ff7aeca645a823", "ref_doc_id": "b52a1d44-4207-458b-83b9-5e34f52ae1d1"}, "77927a7f-3f7d-415b-83ea-2571e97a9f59": {"doc_hash": "5413533753c3b427f81988f9f9f616d2ca8554102ff8fc9f568b3c539fb10989", "ref_doc_id": "4214dda1-610a-4abb-a7b6-e06a0367addd"}, "a4b0a5e5-2692-479e-ba42-1cec024e6e90": {"doc_hash": "65aac778401b1d5a3ad96f14c4c0e5e18d4bffeef662c65c5cffad08bc7b334f", "ref_doc_id": "381c93ef-a538-49ef-8ce1-8c0e8e47e5c8"}, "e8651b38-43ee-4abe-89b2-8c1bde290e30": {"doc_hash": "2603eff1c7f7156a0e0bba98f34b4f321d207ebf884214c4ec755be1f8de15de", "ref_doc_id": "c70ad256-b900-418b-a3eb-522f448de7ba"}, "6fb222fc-48d6-41ea-8789-ec4e2afee953": {"doc_hash": "3abb3176c6ed128bb4473a9c6f00e416da563de3889e7228cbbf53e990005f59", "ref_doc_id": "b0125ef6-859c-4e04-a585-25155ea9cff7"}, "10c6a3b2-4cf8-4648-b47f-14ebbe1fee29": {"doc_hash": "83b37bba1baaadbe65934d4fd8808e3266cf707c03e0762d6657fe5a36496470", "ref_doc_id": "7343c2cb-22f9-471d-987d-343ee260520d"}, "85afb44f-3121-4941-93e4-c9197a4567c6": {"doc_hash": "c2ac3ed95fe3971dcf4c699789d59539eacdda6d893b6e3f80761dfe1d05e004", "ref_doc_id": "cd99f023-cf79-42c2-a97c-1a7662dcf77f"}, "13c8ab0c-a327-43ab-9b31-aa79a7566a69": {"doc_hash": "2c0fa6e0140f4a5415ac1a8d5f8eb8ea6a51baf2ea1f2e4233bb1cacf2de69bd", "ref_doc_id": "b161edb5-88ee-4117-811a-75d69a5af70d"}, "3aef1bb5-1e72-4a81-b937-d6034867a188": {"doc_hash": "8ffa0fa563e89e0fa1a4fa24f55e1902b84bb2f8039358abf1ed2991fa94ba6a", "ref_doc_id": "3b838a74-23a6-4edc-bbb1-8dd86fdbc6d8"}, "e7721cb0-9ed2-4997-a5eb-c15f7cac1201": {"doc_hash": "77792d3c0c809b7e1a6b2dc2a19c3c8277a5b6aa6398f30c564fad4602d87cc4", "ref_doc_id": "2d0932dd-cc73-4ca2-9c58-62756acdce40"}, "5f291974-8748-4b24-b8ff-7d8451192c7f": {"doc_hash": "891d1d63655316dc8217d10168b6d790b284ddc23d6fa8a92e23021c1d18d1f6", "ref_doc_id": "81106988-ba52-4917-80bb-212f308734e8"}, "bff8bf3e-bc93-41e2-8e49-adc77de96d41": {"doc_hash": "0f8549c9636c9c6588ff5d05ee6802c11ba33676254649bdc0812056e6753b05", "ref_doc_id": "56b37f6c-e177-429b-9d1f-2186eb202b15"}, "696e885b-0337-4bb5-b261-3866125fc18e": {"doc_hash": "99416f4c76019144ce9dd699369c84e7d731d4d29b26cbc9ff82e2eb226b85c4", "ref_doc_id": "ca398226-e75c-4e60-bcbf-b081580a69fa"}, "28541b5d-0156-4233-b6f1-a00979d4f6e4": {"doc_hash": "d70e4412e4cecfbe473acf6cbb47dd30226f490f6d11e6933573c4ea2f7d7fb0", "ref_doc_id": "b49f0719-81cd-4c94-8a13-868bcefa3e51"}, "8d0078fa-0783-4280-ac29-5086d505519a": {"doc_hash": "377622c26927e269f89163063331de5c6aafee96a4324ba026cb85273040f62f", "ref_doc_id": "b2a64a04-6349-4a79-9b5a-e435ad605b02"}, "882ef1c5-8fe0-4b79-ac85-3d4473550fb8": {"doc_hash": "03ca24d4a6534a3623331625ede7e5470c4490131d516c4cf4bbc3c1b97b4074", "ref_doc_id": "d776152a-2f1e-4a52-8223-2557361b0f4f"}, "11626447-1eeb-4e5e-95d7-c9f154bb5dad": {"doc_hash": "1d3ce5859f38e5f6689807d3fa837d9330ac9be0f13ee621396063bc06942f7d", "ref_doc_id": "f79c188b-2436-44c8-87e0-59cb025e4444"}, "f3c029fe-d4ab-4939-9498-1b98eca9a8b3": {"doc_hash": "c7fc5a4f83e52ad997ab333bd098e6ed06bc18497d868a5c574b5b6e0ab6b1d6", "ref_doc_id": "941ed6ae-f5c3-4b1a-b026-6ab8b03b485d"}, "5d09aa23-e41e-4b43-9d49-20768bb5ba7a": {"doc_hash": "c0a146ff6ecae75d50291db3ffe1c2a0e47974e346ce5b5130c33e3a5f637ca8", "ref_doc_id": "7d0fc686-99d7-4ed2-ba83-81eedead4e25"}, "66055c99-9322-44e7-a0a9-fcbebd39d757": {"doc_hash": "72e1b7109017ca0b64f5a5b319b26327a38cb16ad3a163b52adb51a8d4eb112c", "ref_doc_id": "024ac313-a2e5-48fd-9045-c28f1a9c3e6b"}, "63676083-b4e4-4013-ba4e-202c11ee713c": {"doc_hash": "30f82aa4aabd9ad5fe20fa7d9edaafea0617f2ee82cdb6eb0ffb093650ff15e0", "ref_doc_id": "0076034b-9932-4d9b-8935-7d3570f9edb5"}, "368a4aa8-4eaa-4283-896c-ff3df258aa9e": {"doc_hash": "664f4f4c78be2ec8a432fbf21d6bf34247540caa89ee0632fb0897ab750b693f", "ref_doc_id": "8eaefbce-e251-49bb-9f73-c96ebcb02efd"}, "d7a2daa7-3ca9-4cb0-92ce-143b1965e26f": {"doc_hash": "e6e9c1f962d645c2a72405917da75b3c1ac8b2f08371814b0a8e9e7846c5b864", "ref_doc_id": "e3e8c16c-119a-4f9b-8fc9-9e1ffd4e694e"}, "1a69727f-540f-43b4-aa2b-1b65c46c509b": {"doc_hash": "8c7d3ac9df37622487dd1b26d49c027d671b7ede5543df12c21ff0e9fff32124", "ref_doc_id": "ec026404-b004-4f4e-9209-e49cb2a26020"}, "3da8327e-95f9-48da-ade7-eff82d95a45d": {"doc_hash": "65124cdd4e7599d2759de8ba1dca0657b310ea8e21c1bb52725330a922260fbd", "ref_doc_id": "a025be8f-fefc-4104-912e-12a6549dcdbf"}, "d91f869e-a239-413b-b209-28b385cf052a": {"doc_hash": "33c9c06485b81411175915e4e5cc196e3d21e1a2a180533cf84718d64d18ba28", "ref_doc_id": "ea9b4663-0cc1-4878-a8aa-e6b2bcafd45e"}, "24d1336e-f847-4c74-950d-58b5076c628f": {"doc_hash": "fb1c4e6f730c68d58a1b31c03ad6260602af3d175283ebcf454f282e0fc8b657", "ref_doc_id": "9f1f7d54-7f37-4041-ae6c-3f59dd2579dc"}, "88cb93fe-aafa-443d-afed-584fb198f71d": {"doc_hash": "63eb98f2d2816a84ba4f9b944f6fde946181d4c3ac8d387d4254340ea3a599fe", "ref_doc_id": "14a1b698-5f47-48ad-a3f3-c35381b6700b"}, "1d33d504-35f8-422d-830b-e6634c0c7b3b": {"doc_hash": "a4bb553b02a52d805240d088f615951ef5f94207b11642748394ce1588205797", "ref_doc_id": "613bb5a3-eea4-43ca-ad2b-79c2d9fa07dc"}, "6bd36727-9b19-4835-ae2c-f8fb8846edf2": {"doc_hash": "5ba5a56fe0ff5d0611dbe12c137ae7730386be3a6f4209077da0eba639156e67", "ref_doc_id": "188bbcf2-4f6c-45a3-ab3e-d8ffeb54f5e5"}, "ed638545-d945-4e91-bb21-b1ae7777581e": {"doc_hash": "965c56df0ee60fea5c4b0d80c16a13c44208891e80a4d9cb40066807d38dc062", "ref_doc_id": "05e1e6c2-63cf-4fc2-9f0e-2ba0b52a5c7c"}, "88483fea-ba55-4c49-9fd3-d51355eb62a3": {"doc_hash": "43efedbb2882841465ea8431d2fce88848c1d62ebc7a284b0e4ff7b7b9e3f682", "ref_doc_id": "dfd233fb-19b9-4c0d-8411-91d00f895481"}, "bb486f8a-e953-4140-bb5b-c1d9b6e747be": {"doc_hash": "4199e0e7e090d718ff5d64f8279856eab1128eb4375523d34d5b0c18cd4ed0b9", "ref_doc_id": "5682055d-8e18-4c6e-8859-271be5aaa279"}, "966281c7-a175-4a1c-ab00-2622b44f00ad": {"doc_hash": "a41852197f44580849acff89bb9bd95e19ebeb29a35324fc3fdbde8dd088320a", "ref_doc_id": "54b38fd9-bbd4-41b4-87a5-bc11a4519226"}, "79021ef8-89c8-4426-be8b-86347b77ba4f": {"doc_hash": "397d163ef6380dabda97668720665464778cda976854c7a30116de391097c82d", "ref_doc_id": "3acbf760-f003-4056-94b3-224425ec2213"}, "4208e577-b701-40f8-889c-34aef0e81e6f": {"doc_hash": "7360a7da0c558bd698d6027f06c3c5ff6a26d94731049c9ca27ca5d09d86a42e", "ref_doc_id": "53de9ea1-0a6e-4f3b-9a00-fc3a2c2bf501"}, "21790f11-7ca0-4f9b-8bc5-23127955594f": {"doc_hash": "6bc9cedf5f34a2fb49adee379a35855fe4d8795a92f4f3f3f73f1d6ae247790d", "ref_doc_id": "686aef0b-6fdf-4cee-8f8c-f054777d1e02"}, "0e4fbc6e-8b61-4041-b9cc-4a1fe45bd57e": {"doc_hash": "dcea12cfa284393a553505d4b6b8b221969d2e52a753a3d375b03b28db30e605", "ref_doc_id": "4d16b425-d12e-45e0-8324-029f6525a55b"}, "2511d71f-baf8-49d4-afe9-4cd5ce38cde6": {"doc_hash": "a8f44ab2dbe568dd480bc019aa3863da7baccd57009eb8e933675028642aa050", "ref_doc_id": "06295ef5-943d-4e3a-83a2-7ee08b733474"}, "988728ef-c6b3-48b1-bbeb-01a0f6688b35": {"doc_hash": "0be56ee35bdc014cfca0d5c8533315687816f9214ead9fa6ce9e0639cfcf261f", "ref_doc_id": "330fd294-9187-4fcb-a08c-47d9f7ac3405"}, "68d3e208-72c0-4bfa-b125-3832688205fd": {"doc_hash": "7f6d7e30978ae6ff20b979e5aba6fb28d14ec319f8b5d0842e370b36d09c8350", "ref_doc_id": "9c2a0657-1aef-4666-ade0-7facaa754b90"}, "6873316d-22be-4517-baed-f58b20f057c8": {"doc_hash": "999ae113c0cb77851efb77fd9e6e173c0e05009ecebda6d3e6885591cdabf1cd", "ref_doc_id": "a07ee539-bcd8-43e7-b331-6e94625c4a3f"}, "a1a50302-a6df-4fe4-9e71-5ba445cd5594": {"doc_hash": "59a00b1d67f0204c9ce4b486c3c8c8c72435c572765b61e894c805a4ea8fa5a8", "ref_doc_id": "6b8e4836-f02b-46b1-ac19-77b412d18a8f"}, "b7919a81-59ad-4305-96d3-f6492024f519": {"doc_hash": "cd3eb08d1c0c4d353421fa7ba3ab343dd8b47acae5468e49b2c1059e9aab9924", "ref_doc_id": "3073519d-75ca-4d5b-88b6-2566b45c7a45"}, "7d41570f-83d0-4ca2-a0bb-1e9242e11a51": {"doc_hash": "6df5b1a5bc76eac10760eee4e5aa88ee62c7b8de4fe3c2a448f66e24bd0f906d", "ref_doc_id": "707ea327-a078-47d7-9ea3-68193344df79"}, "2bb80180-91d5-47fd-8467-86c5643eb0b8": {"doc_hash": "5322f98bfbdde502b1271a2df5db884702cac9304e70721a41f32ce610098ca8", "ref_doc_id": "fab8c430-d2f7-4681-b461-c540c5f7d832"}, "586a2880-d307-4eeb-ac91-73c73babec89": {"doc_hash": "8d9e9189d78704ff25941c38d91cb95c0d0fcc059fe8d51643974bf9859b4b55", "ref_doc_id": "fab8c430-d2f7-4681-b461-c540c5f7d832"}, "7d800606-f8d7-443c-a749-dde501980da9": {"doc_hash": "1ef644c037125e18810923b37db65a44a2ef4a677f0a7ce705ba95199442ad84", "ref_doc_id": "fab8c430-d2f7-4681-b461-c540c5f7d832"}, "e435c5bf-b138-4f79-84d2-64dfb93c2abe": {"doc_hash": "1336497e8b20ef45c7673ec13b77e2ccb0616c0bea18f5c2599cd3b546c53d23", "ref_doc_id": "fab8c430-d2f7-4681-b461-c540c5f7d832"}, "4dd83cf6-1d28-47e9-9d0d-b2bb6e240b52": {"doc_hash": "82da967e58c79a4026fdfa79d337fac3350a90ce179ba63bda498cafd5b0cc21", "ref_doc_id": "fab8c430-d2f7-4681-b461-c540c5f7d832"}, "b4d7b20d-257e-48dc-857e-8e499e689ad2": {"doc_hash": "51e1ff10c25845491f84900cfef55a8ae2bde3b7fb92562de7519874720af1fe", "ref_doc_id": "fab8c430-d2f7-4681-b461-c540c5f7d832"}, "fe9391b2-4abe-483a-8768-b2894ce4f741": {"doc_hash": "98d78f509e5f544c18867168039526617569d63cd05072823f60384b2545e4c1", "ref_doc_id": "14b6901c-6b3e-4cdc-9afa-da398cd28dbc"}, "026250d0-e9c5-455d-b7c0-ddba4e1cc2d7": {"doc_hash": "f43a952e1b98e584b4da3ae0caf3618397ab571888dbd3ff34952cda8a902196", "ref_doc_id": "b622e581-239b-4ce8-b0d8-5f16e2812a2f"}, "9a27687b-c258-4a65-b478-4291740586c9": {"doc_hash": "a817df438065bc03552285e8d90047c2771906295d7999d89cc037b955f29e39", "ref_doc_id": "caf5c73c-d2ee-4c3b-a412-1e9592ae7272"}, "f5c13dc6-2e4c-4549-b4b8-63ce5118f24d": {"doc_hash": "b861eb2f5cdd2228250232d57f4de33cbb576906e05fc257ac17df6d666dc425", "ref_doc_id": "4f3071ae-fe23-406c-be0b-39b798e6fa56"}, "1070db0d-c28e-4a63-b97e-bfd499d75758": {"doc_hash": "bdb5479bd304ba8edcab4a7de76798851c01a0f68234a203a6114aa309f0a942", "ref_doc_id": "9de131ce-911f-4d92-b5c9-e28571a84458"}, "7d1d0f11-71c0-4072-919a-808f1796d890": {"doc_hash": "131fc9cac7264379445cbf0347247af1da2865c61307f371bfdf2105aa197fbf", "ref_doc_id": "4c53b03a-6393-4572-a642-36401c147fef"}, "00f912f0-e45a-494f-8b2e-09828bd74450": {"doc_hash": "44962c516ea1f39f1089472e7f2f9a567d793e1e3affa01646f97af653cb9371", "ref_doc_id": "dd9c974e-540e-4fcd-8f58-31c7f4dcf0e8"}, "46d9f302-79cf-4ec0-a546-5ffc6a440837": {"doc_hash": "cd0f0f2c693eed5d62d38ffa7c51f157686f720af74a865f5afdb0843ae0e0ed", "ref_doc_id": "5ad43522-0cf6-47bf-b99c-f567d3d48b49"}, "603a7a97-e567-49d3-9b0a-a4c0c7346d03": {"doc_hash": "baf243bf35e37af3a935ded1b3a4820284502f76c1726630733152a8dfc0380a", "ref_doc_id": "83a61442-9fc1-479e-ad26-39298553d4f8"}, "4d897e65-b78a-4345-9e4d-8af30cabb5ba": {"doc_hash": "76bfd90ec569e652eb9b5623e98865e32955a8356101d7920830663073890f35", "ref_doc_id": "572dca07-8c1e-4492-922d-ee4cac338928"}, "3119f4f8-8d97-4658-8232-48787e384f7c": {"doc_hash": "a676c540846621d80eed680297c774fe46abf2205e87060d370aabbd1ffbc60a", "ref_doc_id": "41eaf724-6894-4dfc-b5bc-9068bd19ba55"}, "4d78344e-2118-4d95-a495-c841e14c1d0c": {"doc_hash": "be112261391d2ef1cf804576b629eeb954d5ef1ee958e860bf2e0a4cfec0018a", "ref_doc_id": "5bb79c0d-084a-4e48-b59a-3ecc24f14e1d"}, "1ade35fe-ae4b-4868-94ad-86184a13318d": {"doc_hash": "ac6d2c4f2fe688826f5b10ed7c7423003880d216f41632b0dfe834e68c334651", "ref_doc_id": "0a1b2855-a557-4fc6-9214-e3cc0318c1ab"}, "8c8be7bc-fbe4-4d10-818e-731b255c5c1d": {"doc_hash": "ab7e313db02efde0d0cfd80b94e91503c0fa066e4ca395f8571b758768ff8d4f", "ref_doc_id": "b0c9e759-99a8-42f4-80e1-070ea6c21216"}, "1861d10b-8d1d-4490-9377-f3875a6d8f3a": {"doc_hash": "77705812b8bf23d80e3b72382aae1fd093b1063daa98f650dd075c64ddea45b3", "ref_doc_id": "37cb5d2a-c47f-4ae6-8748-888f721def88"}, "5c122702-60b3-411e-9c9b-7d498f62a146": {"doc_hash": "a7931ed9a600fdf4f6d1243dbf06c730d22da127b9945a25ffc15dd3bda360c8", "ref_doc_id": "1ac63fa6-0a82-43b7-84ba-d35613e7ab20"}, "0dbfb81c-c632-4e5e-b8ad-94c454ad08fb": {"doc_hash": "3e0ea5a5a0161a22b641a5dd9841dabb0b1eee50a73811fdf9c50f53240d5456", "ref_doc_id": "60c56ab1-7462-4cfd-a912-73e43f31f71b"}, "3e7f214f-ea52-47bd-afdf-bbec9abe8532": {"doc_hash": "9bf2a143ed682535a362cc43447c0c215fc745598b3e64e04264f6a281bb16ba", "ref_doc_id": "3648de48-fcb2-4499-9087-a6fea0bf6d81"}, "28c720c2-aa0a-4b71-a244-d334617aa6af": {"doc_hash": "011ee82292f3f4581d386e952fcf4ba5a4122037383f66bf663d77aa37c17eb2", "ref_doc_id": "1aebce00-7e5d-4d96-aa27-4df36106e289"}, "6a807a85-f3b8-4147-bc57-18f98614749b": {"doc_hash": "23ea26c3adab988cba7bf795b6ca2a2d4469c54be85e6491b9aa86906a6e6b4b", "ref_doc_id": "101a54cd-ad4a-4ff2-a3ef-44d9d37b8c14"}, "f114311f-f7eb-486d-8bed-4fe285eb5344": {"doc_hash": "5c11f4ccbb8796ce71a59001fa8391655df5b1bf7b24636b991cff5c7ede9f3d", "ref_doc_id": "c5543ea4-11e0-4af4-8745-86f9a2c09149"}, "1d261f5a-823d-43e3-b658-ff2daa90d7e8": {"doc_hash": "85ff827c330d3c3fa05a9ee14c678c63662ff54c1b23ede253bc4b1951a7166b", "ref_doc_id": "42d9e0a6-7859-4acd-bf49-b4866fa1aa9c"}, "234534f3-9f98-481d-a93b-455a14ca0ef8": {"doc_hash": "258b63223eb4a7994c09a9032b2c6988a21a3ed8baf4adeee0607d551e43bef8", "ref_doc_id": "ae185ee3-0830-4873-b54d-aef50fa7183d"}, "204fc443-92a0-4175-9ef8-c3487a014310": {"doc_hash": "a6e2440573d3c248069ca7d59b1ec31fe4d92f3d94be346ba039a52bb89faec3", "ref_doc_id": "5134afc0-5bbb-499f-84d8-d3d9e098f4b3"}, "d986259b-ca78-4200-9fa3-a2fa677b2404": {"doc_hash": "df9b3b85b3f0e82e80cee044b55c50acf4398b08310b8334cf584f15ca0fa6a8", "ref_doc_id": "139bc64a-2618-4939-96c8-97ffc89d0671"}, "a2987204-43eb-48af-ac7a-093335906767": {"doc_hash": "ca22da40f48ef2413cff36df49649a3d9f1fbd4b7e6c995f6fee488628409b08", "ref_doc_id": "f702dfc8-1bc3-454b-9ade-c3d62622ca97"}, "796e4fb4-2e5b-4837-87b8-41145edc19e0": {"doc_hash": "150f40b484e11ab0bf69a5cbbc429d98cfd6844ec79166ca49fbfc74c15a0a47", "ref_doc_id": "ef5c5ab2-a171-46a1-9c87-f5f5f775f450"}, "a3446441-4c46-4322-94ad-1d2dc2eae319": {"doc_hash": "895041ac41cc8ba7ec81f22f066623a315f45a924e990188d8c5f5c59c892991", "ref_doc_id": "fad46fe7-52bd-4871-a584-ed9f63ccad13"}, "d2cb7d1a-23cb-41bd-90fd-43796ee142cc": {"doc_hash": "0774eab63698c633e6ecff65d3aeb24bc161b763c36aba456ba881ec0121806b", "ref_doc_id": "b83e3a04-cac0-435f-b63c-281f85a20b5e"}}, "docstore/ref_doc_info": {"10479b48-ec15-4c23-83e5-619ec2fa2867": {"node_ids": ["1dea2927-d637-41e6-930c-6f8f4e64c8ea"], "metadata": {"page_label": "1", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "bd06c2e3-cc62-4f27-b0ca-dea3a43ee71c": {"node_ids": ["45234aec-d6c5-45ae-a7bc-0b9a5f5bfd1a"], "metadata": {"page_label": "2", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834": {"node_ids": ["4d238b2c-e981-441a-94bc-26918624c636", "18320faa-8e63-45a5-aceb-e41b00aa3be3", "517bc004-529c-4c42-a3a5-bb0690ada28a", "99bfcd3a-5648-4f8f-9ed4-4c1f372c1774", "7feaa0fd-ac9d-40e3-83f0-2ee689c95b4c", "796784ad-5cfe-4ae9-b78f-d48c5b23bc9b", "e04c53bb-19d0-4b56-91a3-781957e5f74e", "7c7775e6-2259-4a0b-8290-dde3b652201f", "78869e3c-14fa-4150-ad98-fae2713dcfd9"], "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fdfba311-7b12-4b0a-9892-2e60eb83817e": {"node_ids": ["8d4cbd63-6cb8-4cb2-ba63-c684bb681d75", "cc68f928-23cb-4c38-854d-c277e8966b6f", "31c2c041-0218-4ed2-bb59-57ad6901dad9", "6b797ac7-754e-4584-9fe3-b29b3047f62c", "b52a06eb-8250-46f6-b22e-a5348bcb8b32", "8e00aa71-3ef8-40ef-83c8-0593f5d869dd", "5019708d-d3c0-4cb3-84ad-96004fb8a8ec", "a9f16451-6870-41d8-889a-186cfe11a42c", "96793218-3df2-4c64-aeb5-0e42401e2cf7"], "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "2fe0eb74-78f7-4b49-8c76-0b81fd327b10": {"node_ids": ["3d1b69e8-ef26-4f7f-af28-c08a71304373", "e5aa6065-50ff-42fc-9e30-e004765a7b44", "a8b8d07e-3cf9-40d7-b646-fa96f43aaf01", "6137d7d4-1e61-45e0-aa9e-04cc1beb7a48", "f930f415-4b90-4efc-b3a4-a6a875c0c543", "6d2524d1-891e-403a-8aa8-65d06265ed4f", "5f9df333-ab56-4fb5-8c07-ca5b196d217b", "9e5e7e1d-8226-447c-ba79-0baa80531066", "7db1882f-f2d1-4377-b103-32910fd04a7c"], "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3bca8508-bcc9-4e75-9cbe-231406b64a9a": {"node_ids": ["4d86fb16-6beb-401c-a273-51d2d5e72c35"], "metadata": {"page_label": "6", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f3b91de5-2907-4061-bdd0-6f6b52c3154f": {"node_ids": ["9504e26c-1525-4925-81f0-63b9f50aaa88", "5c564239-774e-44e7-a31d-835fde9e7986", "66e68485-c39a-436a-884c-b1ace57d2bf5", "291fd74b-bcbe-4e96-b275-b1b081eec332", "32814432-0057-43a8-b283-1ed1ccae855c", "0b27d568-a927-4009-8cc8-7bcaa21df622"], "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0d0855d9-ec52-4585-9962-da44c41f2e42": {"node_ids": ["86fa990d-bc4b-4a51-b08f-befeb7ac7a48"], "metadata": {"page_label": "8", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "4df05938-1750-4f7b-bed9-bb505ccf39ed": {"node_ids": ["93bb9091-f3c5-46ed-9c10-d958bc853f6b"], "metadata": {"page_label": "9", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "05d58735-6f6f-48c8-bfab-b92e8d166dd8": {"node_ids": ["d8b9a8f3-c38a-49c9-af19-31333d821bd8"], "metadata": {"page_label": "10", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "57edb897-3200-4e9d-8d77-a82db6734022": {"node_ids": ["9dbaaecc-74d0-4191-8711-a5ae1ae883f6"], "metadata": {"page_label": "11", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "01e8db95-cdc0-4211-8071-84585d3fde6e": {"node_ids": ["988a7c35-7072-4cd3-8c8c-4c3689737164"], "metadata": {"page_label": "12", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "dec10da7-03e1-4d54-b81d-f30a7e2267be": {"node_ids": ["5ab1041b-3ff5-441e-b677-fef493a90f0b"], "metadata": {"page_label": "13", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "38becac6-5768-4427-9643-7993cbbfddf5": {"node_ids": ["01a189da-cc0c-4f33-ae50-10a44e3c1377"], "metadata": {"page_label": "14", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ace3faa3-a055-4a81-93e1-a583499a90ba": {"node_ids": ["ece56b11-6a20-4825-b081-c0114a61acd9"], "metadata": {"page_label": "15", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d36889ba-8659-471f-b3e1-caf48e9db681": {"node_ids": ["cfbd4e7b-d1ce-4639-b9f5-239276d74a82"], "metadata": {"page_label": "16", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "acf58c7b-8239-4111-aacc-db2acbb3859d": {"node_ids": ["45bc2765-ba18-4b18-a33f-c4796179aa51"], "metadata": {"page_label": "17", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d8af6c55-6b3b-4243-bfab-1de18735b3b6": {"node_ids": ["2697e54b-3c17-4c94-bb3e-cfe6e56e5607"], "metadata": {"page_label": "18", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ec84a30f-c75d-4cc5-add1-57f10f5a8b42": {"node_ids": ["0106ba45-d640-44e9-a2d2-02139bf0446c"], "metadata": {"page_label": "19", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "07ca8b63-7432-4209-80bf-2d1ade58be21": {"node_ids": ["af301899-8422-4a20-9cdc-9c7ecc3fdf22"], "metadata": {"page_label": "20", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5aaf79a9-603b-41e5-98cb-98392b86d3e3": {"node_ids": ["f74082f9-52b4-4da4-992f-76f1fa02673e"], "metadata": {"page_label": "21", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "aea61f65-11fb-40cc-8081-3c6eb855b297": {"node_ids": ["3b2739ce-e81c-41db-96e2-48f7cc2fd61f"], "metadata": {"page_label": "22", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c53e33cd-0bca-4c78-939d-1bb01030be86": {"node_ids": ["5474651a-814f-4675-8bbf-b8a5b2847f24"], "metadata": {"page_label": "23", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5236b789-1316-458a-b681-d5c928dd06eb": {"node_ids": ["f73b4727-9e08-4a46-a55c-0f055845898b"], "metadata": {"page_label": "24", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ea73b522-92b6-40e8-aea9-103f7280c5a2": {"node_ids": ["8847c2b4-a0fa-4862-844c-5a4afb06d1c6"], "metadata": {"page_label": "25", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8af2f283-dc04-4f62-a3aa-cdb764821dbb": {"node_ids": ["279e24b8-541e-4e90-b5f8-64308d8959ca"], "metadata": {"page_label": "26", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7a36b4ae-2fce-4530-a0b5-3b213e5f2077": {"node_ids": ["771f868f-7d76-46d7-bcb9-ba1cb861627e", "965d4756-82d5-44c1-8d5a-19d86d3dc0ee", "c92a846c-1b7b-4db3-bceb-81832858d7f3"], "metadata": {"page_label": "27", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3f8148ff-653f-47df-977c-e02ad947eff0": {"node_ids": ["5ed9a9df-2599-4503-b152-c8b43d081f66"], "metadata": {"page_label": "28", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b314e541-3472-4887-af01-d2c9da35579b": {"node_ids": ["34100c49-5949-4486-89c4-5102b164e001"], "metadata": {"page_label": "29", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c642924e-688f-49ea-a419-64db63c04e9a": {"node_ids": ["b36ae608-7ddc-4480-9ec2-65be327b737f"], "metadata": {"page_label": "30", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6c7d4576-09eb-4feb-bc22-76c8d7349a9f": {"node_ids": ["7e620bf2-d2f2-4b19-9f19-2de1d1908946"], "metadata": {"page_label": "31", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a67a2931-d83f-49c3-ac2b-f0701f95ece3": {"node_ids": ["c84f5d14-65df-44d2-9ba6-52b982a5eb11"], "metadata": {"page_label": "32", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "10d9a162-f0f3-4a3c-a959-bc1dbe3647bf": {"node_ids": ["a01b1b21-316b-4ae0-abcd-f8ef6cc65914"], "metadata": {"page_label": "33", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6fdfcc1c-7aa1-4c1e-85be-f1927c13d35b": {"node_ids": ["18c77259-c09d-49d7-800a-8145d46d6f1d"], "metadata": {"page_label": "34", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "4f321742-604c-496c-9544-233758a4e17a": {"node_ids": ["76e5b209-60b7-4e8a-8f63-98365aa80d41"], "metadata": {"page_label": "35", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fc702d66-8e0e-4e49-8584-38d0113314b1": {"node_ids": ["6055374b-4399-4955-a079-011b8a3ce6e3"], "metadata": {"page_label": "36", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "78e6da6c-df9b-4e22-8928-887006598991": {"node_ids": ["85424b3c-e3f5-429c-8656-c7ba5648610b"], "metadata": {"page_label": "37", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6846734e-893f-479d-ae56-66222f0d58c8": {"node_ids": ["e52fab58-1cf5-4116-b25d-252c86f2624f"], "metadata": {"page_label": "38", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f32cb732-38eb-4c49-87bd-38f516508607": {"node_ids": ["09d56b89-009a-434b-90d5-d56a6de0a652"], "metadata": {"page_label": "39", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5b9ba53e-803b-4453-8af7-f481cdc5dcca": {"node_ids": ["cd59fa3f-e819-4d22-bcbe-d891659f0dd0"], "metadata": {"page_label": "40", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "accb3ba7-249b-4bd8-9dca-559a01243226": {"node_ids": ["333569f3-8bf4-41ac-a3c7-a98a291f2351"], "metadata": {"page_label": "41", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "55d1b46c-77f3-4ac8-97cc-e38c395b3474": {"node_ids": ["68ee83ae-1626-4920-b609-4d66fcafa93c"], "metadata": {"page_label": "42", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9f1edd8f-e134-40af-bb4c-4107ca7d3eeb": {"node_ids": ["6f1e4ba3-bdf6-4ee5-a11d-30cda26b3da0"], "metadata": {"page_label": "43", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "29b03c25-5a5a-47a6-8c53-1632a9b17593": {"node_ids": ["c7f24d60-c709-4bad-8411-82cba007b8e7"], "metadata": {"page_label": "44", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "45c8f763-1c75-4885-b0c9-8b02bda6c9e7": {"node_ids": ["e74cf9c4-4a1c-4842-98e2-f56d674bee0f"], "metadata": {"page_label": "45", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "39af0ead-a17e-4773-956a-b635615ac04a": {"node_ids": ["4deaf4d9-f206-444d-b3e8-354f64392894"], "metadata": {"page_label": "46", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "e0da007c-dcc1-4fb4-97a6-01c0444ecbf5": {"node_ids": ["934fd5cd-f1db-451e-967f-4cfdaa3a3b54"], "metadata": {"page_label": "47", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8b562e2d-b965-4bba-9eb0-22c3d5d50312": {"node_ids": ["444dcbd2-c1f6-4ce3-943f-4e044a3dcf7c"], "metadata": {"page_label": "48", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6b26d19c-080a-4e67-9603-a40ba2f832a2": {"node_ids": ["e8876b7b-dfb4-4fa3-bc73-bcc14513dcba"], "metadata": {"page_label": "49", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "cfd2cb20-9c09-4851-8ef7-5cfd6099171d": {"node_ids": ["444666b9-8564-4c81-b8e8-a1984fdf7591"], "metadata": {"page_label": "50", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7fca358b-c436-4e14-a9df-699c7210730e": {"node_ids": ["e2079781-02d4-4cc3-ad41-9149a30571ca"], "metadata": {"page_label": "51", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "23e0f217-ead1-4427-8c80-e26bfb10dda4": {"node_ids": ["d4261840-9902-4dc2-ae78-d8f7c489eb0c"], "metadata": {"page_label": "52", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "aed87f07-6e26-4f7e-8727-a3b92d9dfe0e": {"node_ids": ["757c3557-baf5-4684-8d6d-7b12373deb41"], "metadata": {"page_label": "53", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "e3867c01-9c4a-4d87-abb6-ef207afa8bd4": {"node_ids": ["7c8f005b-662c-4ab4-803b-ec7163ef775f"], "metadata": {"page_label": "54", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a6212043-ec12-4765-9028-6f0afd081eab": {"node_ids": ["66473d09-897b-40e1-98a3-1ceb9b907e4b"], "metadata": {"page_label": "55", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6df4064c-0490-4fed-abd4-363d97e67fc9": {"node_ids": ["52c18497-1230-41b4-a22c-8abe72c1b135"], "metadata": {"page_label": "56", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "119d3d46-2fc5-4d16-9e91-dbaccc3d2c57": {"node_ids": ["95069157-4801-4bc3-9322-cdd1251671c1", "66b5e44b-1236-4ef6-a5bb-34ae1c7bc95f", "155dc3ca-b648-4a72-876c-4916fe3c6bb5", "6b2d511d-d6ae-41a5-96c2-556706054cf2"], "metadata": {"page_label": "57", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3e96b6ba-f0d6-4eb0-a631-3d9b11e7e31a": {"node_ids": ["14db12dd-91b4-485b-83d4-2c87f603baf5"], "metadata": {"page_label": "58", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "80d00e5d-faed-4260-811b-de1e96e9be74": {"node_ids": ["4a58b84d-87fc-4e30-bf70-ddd273ab01dc"], "metadata": {"page_label": "59", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "176cda3d-63d7-422f-a568-069a69258953": {"node_ids": ["fc881298-2f8b-42aa-b6de-792dc66b4949"], "metadata": {"page_label": "60", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f594238a-2aef-44bf-be98-16da47ca07e0": {"node_ids": ["58cd59b5-c10e-4b27-9cb6-817ce6dd1a4d"], "metadata": {"page_label": "61", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "461fb37f-cfaf-47c3-8e12-f29932ee2a2e": {"node_ids": ["aaa6860e-8e91-41d5-b137-23de052f5349"], "metadata": {"page_label": "62", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "063eb219-ebb0-4b46-bf89-384948dcaace": {"node_ids": ["dded1d55-551c-4c58-8639-32228e468b15"], "metadata": {"page_label": "63", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c06e41c0-25a1-413f-83a6-678a2bb1c915": {"node_ids": ["f394eef8-18b2-40c0-b231-1c559dc1cdac"], "metadata": {"page_label": "64", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1a5f58bd-fe73-4c7c-8a9b-941d1aaefcf5": {"node_ids": ["e300b793-6daa-480b-81f6-d013d567bf63"], "metadata": {"page_label": "65", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "aeba147c-ac33-4b88-88da-d94b3c5f2cd8": {"node_ids": ["2150b052-fe9d-4da2-b850-8f3c19f7995a"], "metadata": {"page_label": "66", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "da47f278-81ed-41f8-b53c-d7366ffcfb33": {"node_ids": ["4a3e0748-20d7-494e-a4b5-48254d199001"], "metadata": {"page_label": "67", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d0f29c5d-cd9e-473c-8060-f173acfea4a0": {"node_ids": ["2159b02d-1674-4158-a811-d5053eb79863"], "metadata": {"page_label": "68", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9caa3759-ed75-4511-9a2e-cab33ff849be": {"node_ids": ["129acbd5-8dae-48e5-91b7-d6a69e2188d7"], "metadata": {"page_label": "69", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fd3b4a37-18e3-4f60-b59c-d63cb873d224": {"node_ids": ["e8d66680-d432-4df6-aacb-d06a804369d0"], "metadata": {"page_label": "70", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b39086de-558a-4e80-8ff4-e6f8e8a2b71d": {"node_ids": ["30282d09-1819-4182-97bf-d293411d4534"], "metadata": {"page_label": "71", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f9db250f-585d-4ef4-b2b3-ef500e476473": {"node_ids": ["9c267336-3bf6-43e3-95ab-cac8a2862bef"], "metadata": {"page_label": "72", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7371940c-4501-45c8-8ea1-7301237745cc": {"node_ids": ["9049b9e8-6715-4daa-b58b-cc40d2e7d2f2"], "metadata": {"page_label": "73", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a092c069-8aef-4ee3-8b73-8d3fc96ca559": {"node_ids": ["412010d2-34de-4201-807e-aff67125beb0"], "metadata": {"page_label": "74", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "aa822b4f-ecf8-481e-a6c8-3461e5aac3b2": {"node_ids": ["098c8929-2322-4524-b5b8-4f338a252419"], "metadata": {"page_label": "75", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "eb073217-abba-4b02-ae66-980264d7195b": {"node_ids": ["450c6d0e-1f5c-4c94-a523-e3c4a96bc1ee"], "metadata": {"page_label": "76", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "292c5384-5f51-40bf-ae4c-d0576bdb82cf": {"node_ids": ["f3a7f06c-d03b-4c40-8320-fd61d859df5b"], "metadata": {"page_label": "77", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "08a60244-4709-42e0-993a-a95f9975f5ae": {"node_ids": ["2f0458c9-f13c-4373-b970-d030d5aa8907"], "metadata": {"page_label": "78", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "2d453e2c-a105-4527-b61e-affb5f53b264": {"node_ids": ["9757bc74-e8ed-441f-a786-d5161aec8ba1"], "metadata": {"page_label": "79", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1e06bf7a-6f01-47cd-9ba0-540c0892aa92": {"node_ids": ["fdc0c9be-46b4-48bb-90fc-e159f7e01cca"], "metadata": {"page_label": "80", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6fd7b2dc-887d-4d4d-8748-5246a9034465": {"node_ids": ["52abc6b8-babb-4e0f-9b86-b8539bbe2afb"], "metadata": {"page_label": "81", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "63a0dc3e-8d1e-4e89-bc5b-1a02a79d622e": {"node_ids": ["974c74fb-a096-4fcb-89c9-842d2a722697"], "metadata": {"page_label": "82", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "551ba7da-4dc0-44f7-aa15-3913e9d64f80": {"node_ids": ["3cccbd68-bc0b-4985-b63d-23849925a971"], "metadata": {"page_label": "83", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "28352ae9-a5bf-4942-800c-2a1241ed9c70": {"node_ids": ["e2b6b23d-0d37-4cd0-ac93-32cde9c1d77e"], "metadata": {"page_label": "84", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1f184cdd-d0f4-47bb-8983-99c476c0c90f": {"node_ids": ["dc008f12-1a85-4cda-9e4f-c9c7dbec0518"], "metadata": {"page_label": "85", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "88b487ca-f716-4671-8dbb-ab88062a8688": {"node_ids": ["38f56634-57c6-4251-948c-b1fddeea20d9"], "metadata": {"page_label": "86", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7cf47f87-43f1-4ed9-9268-2ccb699e7f37": {"node_ids": ["5cb209b7-279f-4be1-a587-7b4d8d1e60a5"], "metadata": {"page_label": "87", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "216a44e4-b984-457d-8057-59a142dd857b": {"node_ids": ["c47e192e-98a5-44a9-a8d9-c4abd1f5794f"], "metadata": {"page_label": "88", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7d0606e4-140a-4b47-997a-b80f409db31f": {"node_ids": ["ad1d6719-7c34-4a21-bd8b-44941a495357", "fed57e6c-2f31-4eba-bbf0-9ea4b8945413", "4f8d1db5-b2c7-4f42-bd4a-e7c44d3daa32"], "metadata": {"page_label": "89", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "29940a2c-4af6-40e8-ba9d-29346b82136b": {"node_ids": ["006a6f09-0f09-4a33-8b82-31c905f1d3d6"], "metadata": {"page_label": "90", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b4595020-e9e4-4e1b-8a17-45517630e8d1": {"node_ids": ["aea260ad-346c-479c-b8ba-e328a24f1e93"], "metadata": {"page_label": "91", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ee378ce7-a6c2-4b41-a8a0-a6d4ada173d4": {"node_ids": ["596dc497-72fe-4091-b29e-3562b8759c8b"], "metadata": {"page_label": "92", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8b99fec4-8828-4cce-a2d1-00eacfe07ff2": {"node_ids": ["cfe97c32-3cd8-41d9-ad42-72b77e6b467f"], "metadata": {"page_label": "93", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d3e25ac2-494e-4453-a9cc-2cb69e8ea158": {"node_ids": ["64e69d21-a56c-4a17-bb1d-0b867c3c0aae"], "metadata": {"page_label": "94", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1c0350bc-7df8-4d65-8fab-0aba4013e29a": {"node_ids": ["2043f903-e4fb-4d08-81b1-19b1f1e2fb29"], "metadata": {"page_label": "95", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a52121c2-eae8-4b6b-bd11-7533016e7f82": {"node_ids": ["051f0aad-6c5e-484d-8d5d-3b04dcc382f4"], "metadata": {"page_label": "96", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "2a83689a-a698-4fc1-86ab-b1f80cb4cf1d": {"node_ids": ["50c2f31e-61e1-4d78-90e3-de4ad1549e57"], "metadata": {"page_label": "97", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "93fc7aff-9bc1-4c93-8573-15fb3a1a5b22": {"node_ids": ["17cd78ca-8b55-412e-b89a-11210b976678"], "metadata": {"page_label": "98", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "2ed2fb5e-6fbc-41ee-8ab8-fe69197de8c0": {"node_ids": ["0b441cc3-aa67-403a-b5a9-324411e67c66"], "metadata": {"page_label": "99", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "dad9a50b-0a39-4245-ad1e-f7ceb05b4ae1": {"node_ids": ["77c5b806-9f9b-4c24-990c-9955aeab0bd9"], "metadata": {"page_label": "100", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b8510ef4-b30b-4e16-8e24-1ff900b0ff97": {"node_ids": ["0cb9ff08-e16a-4a4c-aa52-9e5b2218ff42"], "metadata": {"page_label": "101", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "bb037b55-2be8-452a-96df-1282d115eede": {"node_ids": ["892c1f6f-aada-4c88-925a-e1c836a673d1"], "metadata": {"page_label": "102", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3ab2f3ae-0c4f-426c-80bf-3aff5c3ce8c6": {"node_ids": ["c0222138-e4b0-4c37-b564-abbf13d065a3"], "metadata": {"page_label": "103", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "40227975-c12c-475a-81ca-92189b771844": {"node_ids": ["ce36edca-065e-46be-bf60-e1406e488c80"], "metadata": {"page_label": "104", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c554117d-c7bb-4de8-bf37-09f60351cf97": {"node_ids": ["c5820890-ef72-443b-b0c9-13ff153afdc1"], "metadata": {"page_label": "105", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a45c571d-0dba-49a0-9254-4f625b4d62fc": {"node_ids": ["aeb972fe-0585-4e46-b07a-59b3723a7c04"], "metadata": {"page_label": "106", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b885684a-28f1-4c34-9670-f8853e269da0": {"node_ids": ["25bd43af-0071-4673-923d-40a1731dfa3e"], "metadata": {"page_label": "107", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "2d80e4d4-62d2-4949-a00a-035adeae180c": {"node_ids": ["45b70bb3-1a0f-4d27-8392-8c4960435954"], "metadata": {"page_label": "108", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8f8df248-3336-4e34-880e-49ce67487ff7": {"node_ids": ["62d57287-6393-4275-99e6-c56101eb27b3", "a9056e55-d399-448f-8f6e-d358f0706ba3", "955bc019-a73f-4a4d-a69e-745a41a10b21"], "metadata": {"page_label": "109", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "74e72f22-4208-4e93-be4d-081998738763": {"node_ids": ["bbb01ef8-0455-47c8-aa65-5e7e8be302b8"], "metadata": {"page_label": "110", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "4b59a706-9889-4b23-b8aa-87215a69f15a": {"node_ids": ["c739a5aa-14b1-4e4f-a97d-b7ad0c6a2d7f"], "metadata": {"page_label": "111", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ed218bf2-1d19-427f-b099-6f6f3236426f": {"node_ids": ["f13ef171-272d-4e29-bc78-432963ca1d6e"], "metadata": {"page_label": "112", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "42e5f47d-b262-4e1c-a9a2-d32c5f06fb44": {"node_ids": ["60adab22-22bf-446c-bf91-79a5e8ed6650"], "metadata": {"page_label": "113", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fb093d76-a063-4422-b483-8f4924453ecc": {"node_ids": ["faedb571-a741-4705-86e1-02a18b6cbb1f"], "metadata": {"page_label": "114", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6ffd4463-a40b-4ce7-8796-9adbb1709a79": {"node_ids": ["57559e9e-6357-4283-8fd8-f707f37961c6"], "metadata": {"page_label": "115", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9bcf38c2-77db-4be6-ac34-af41f5aab471": {"node_ids": ["b3d67c80-fb1f-4b13-b8a8-0ef19918fdf4"], "metadata": {"page_label": "116", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "4fac3d35-909f-451e-ac8e-fcb01db30116": {"node_ids": ["9cb2eb8d-51d1-48f1-b6c0-ec421bd7e420"], "metadata": {"page_label": "117", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "578dafe0-4905-48fe-8226-dea6ee1ae070": {"node_ids": ["b4ede2dd-490a-4202-8ba6-db9405cef055"], "metadata": {"page_label": "118", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "114643ea-1b41-4350-b6c7-9dbed831f836": {"node_ids": ["e762d0b3-5027-4b3a-bc03-86932ed607fc"], "metadata": {"page_label": "119", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1f93aee7-a3e0-4c0f-9537-f3610158c629": {"node_ids": ["42c3e5a6-5e29-4fbf-ba4d-8e658e3cb578"], "metadata": {"page_label": "120", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "e7f88b8a-5c3d-429d-a8e8-da92173d6eee": {"node_ids": ["4b307cfd-c47b-40c9-9c4a-efb581024234"], "metadata": {"page_label": "121", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "66f76354-3b9d-4436-8436-b49967500853": {"node_ids": ["75741c0f-47c6-4947-9f81-8f03c5a77ee0"], "metadata": {"page_label": "122", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c0d49896-461f-40cd-93b0-369725693943": {"node_ids": ["dd29f583-4ad7-4048-a541-89ff3ade8268", "94e8bf15-0fd9-4c3b-974a-68deb12c2b35", "b1483764-83f9-4d13-b55f-d58767499ef5", "fded7ab6-e7f0-4e7b-832a-9a44598d95a1", "c34de1f5-00ec-4300-a2b6-6fc3f1afc789"], "metadata": {"page_label": "123", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f490f242-0474-487d-a549-1b2e2fd902b3": {"node_ids": ["468cdf1d-90eb-4122-97ee-726e6ec40acd"], "metadata": {"page_label": "124", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b1679eb1-3f56-4569-b0de-353a92d4931a": {"node_ids": ["b426a9a2-092a-4d3f-9379-e9a0b1a8e0bc"], "metadata": {"page_label": "125", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "966f03d9-1dac-4930-b01f-e2320f58563f": {"node_ids": ["f863287d-085c-4f3a-aa38-f2a86c7b1227"], "metadata": {"page_label": "126", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "86d9ccf0-4d60-4584-a5df-04a76d2a6ab9": {"node_ids": ["e0db801f-3d15-4bd1-be89-ac52d67d57db"], "metadata": {"page_label": "127", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7853527b-0659-434c-be3e-3b2c63590c39": {"node_ids": ["9da45679-6c10-46c8-8cbc-2fd903ff762c"], "metadata": {"page_label": "128", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3bbba3f7-2e31-4581-b5fc-70541c0bfaef": {"node_ids": ["574b7619-7ed8-47ee-88d1-24cbc6119603"], "metadata": {"page_label": "129", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f9727466-d7a6-46e6-862e-ea80a7b07649": {"node_ids": ["7712caba-9d4e-4394-b8bb-318f406e126b"], "metadata": {"page_label": "130", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ff02fb7f-62ac-4b4e-89d3-3b199c50011e": {"node_ids": ["7385c045-1d1e-410c-8893-874bcbf172af"], "metadata": {"page_label": "131", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "61ae2995-aaa2-40d7-b81e-79586d723b4d": {"node_ids": ["72227c5e-5cd3-4a9a-a10e-941870bfa5ef"], "metadata": {"page_label": "132", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ccce71b6-83a9-41af-b728-bd34c40471c4": {"node_ids": ["554b6ec6-5f36-4219-b617-29f4923435da"], "metadata": {"page_label": "133", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1a7a0db8-b3ba-40b6-a843-9c7655331402": {"node_ids": ["64732fa8-d3fb-4c35-874b-d118ba8f392d"], "metadata": {"page_label": "134", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "39082ba2-41b3-4217-ad04-e0589dd84c84": {"node_ids": ["08cd6d24-70b7-474d-adf1-f551094e4573"], "metadata": {"page_label": "135", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1b92c5e9-4fd7-4540-acc9-92bcb24fa00f": {"node_ids": ["a76aae0d-f39b-468e-9869-cd9268479899"], "metadata": {"page_label": "136", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ada3e593-f90e-4cff-98a6-dad2134e4dc2": {"node_ids": ["503127a3-e294-4f3b-be3e-87b2d7fe9acc"], "metadata": {"page_label": "137", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "95e8f086-f929-4ab7-aa95-ec97c2e7f57b": {"node_ids": ["c673166b-456a-48ff-9b57-f11979d8d48a"], "metadata": {"page_label": "138", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "839fcd19-7d07-4bc4-a88d-4b0a2c011f8a": {"node_ids": ["aa9c51c5-47a5-4123-80a0-f40a1990072c"], "metadata": {"page_label": "139", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7d5cc979-f38c-4709-9367-9e7972083227": {"node_ids": ["96b0f4a6-f972-4bf3-9b65-76f44b6a73e2"], "metadata": {"page_label": "140", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8c246df1-6b53-4fd6-a5ac-9c2532bab451": {"node_ids": ["21e090cd-b166-407b-81f0-eff74a519c94"], "metadata": {"page_label": "141", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0d7aa563-4348-4b9a-87f4-9154df50419e": {"node_ids": ["4426f46c-9e7d-468b-8032-3bb9f0bb949f"], "metadata": {"page_label": "142", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "141d858b-dfbc-40df-b989-cc99ed09e4fa": {"node_ids": ["d14f7451-41c9-4228-9bc5-e734918db1ea"], "metadata": {"page_label": "143", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d101f6eb-470e-4c69-bcbb-500688f1d6fc": {"node_ids": ["aac79e36-9b4b-4049-bcd1-07f15e39b06f"], "metadata": {"page_label": "144", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f7a804ec-311e-41d6-85d6-3f82b43b6649": {"node_ids": ["195db404-45d2-483d-9dc8-81d7db365e8a"], "metadata": {"page_label": "145", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "21fed4c6-196d-41ed-9437-53a99b530241": {"node_ids": ["53f8ce2a-c52c-4022-b88b-c6711aaf8292"], "metadata": {"page_label": "146", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d4716b64-3db3-429a-9ac4-cd46255c8da1": {"node_ids": ["a4e2f106-584a-422e-9999-41da83237823"], "metadata": {"page_label": "147", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "55e4597c-2b42-4372-bb90-883276ae7ad5": {"node_ids": ["e7e8b860-9fd8-4aee-94f5-8d7e18fbb9a8"], "metadata": {"page_label": "148", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6c4e27b2-914e-452a-b927-58b69074dc78": {"node_ids": ["4d10ca99-fda8-4512-8ccc-59f9191b056a"], "metadata": {"page_label": "149", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "05dafd63-8533-48c6-b40c-930a99693590": {"node_ids": ["fc3bb253-9e2e-468b-983a-7dbe52b1d1fd"], "metadata": {"page_label": "150", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5e8a94a8-5557-4418-8f07-54f6af0ffd6c": {"node_ids": ["a819f8dd-1c85-4dc2-8179-bf74398836d4"], "metadata": {"page_label": "151", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b22ad836-0a56-4355-a6d4-89b445bdb428": {"node_ids": ["89c202e6-c216-4994-9496-9bbf8183c98e"], "metadata": {"page_label": "152", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "cd25d3b4-fb1f-486d-9ca6-2613ccd7e86d": {"node_ids": ["4e6aded8-b4e9-4508-a687-ca5f5a69dda2", "ad75545f-8683-4782-92f3-f90b7193e40b", "aed8bf68-2e1d-48a4-a013-15915dd58ef3", "78219f76-e808-4fc5-a8c6-596ee660e9ed", "f04aabc7-9f16-418a-abc4-0c8ac0cc120b", "debdc951-15d5-450c-a6e5-594bffbaf55f", "cafd76dc-250c-4ddd-b30b-febe92f3575e"], "metadata": {"page_label": "153", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "113cfa4c-575f-45e6-b76e-b99a5f8d56a5": {"node_ids": ["8c4abeea-1f5f-422c-b04a-3d7d66f61a3e", "07858fdd-6ce1-4449-a98b-f08bc6bed782", "28333459-6773-4589-a11e-5efc48ef792a"], "metadata": {"page_label": "154", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "393b83cc-c103-4bcd-9323-fd70e6a43383": {"node_ids": ["728148aa-64dc-424d-95ef-a5dfb8d1a65a"], "metadata": {"page_label": "155", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "eb27b2b5-d8c2-4d8b-9e5c-ff71dfee34f7": {"node_ids": ["1838a0a0-1f6a-4875-a04f-15b0020a7b8a"], "metadata": {"page_label": "156", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "100e4688-09f3-4e4a-b984-5a2d7fdd0cd9": {"node_ids": ["ecaa6624-8336-422f-a37c-396843b32f1e"], "metadata": {"page_label": "157", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "e68ed483-a284-4f2c-b168-f5c062c4c29a": {"node_ids": ["913ea624-dd45-43c7-9058-ada344d9ca0d"], "metadata": {"page_label": "158", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "65fa642b-920b-4bcd-8c81-d4dbb85bb3bf": {"node_ids": ["54d2fd29-3487-4fa2-a795-bc0d0f0c9d26"], "metadata": {"page_label": "159", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0fc001ac-b41d-4fa1-ae50-cfa2ead930eb": {"node_ids": ["22ee9954-d3c5-4e28-a273-c2a37dcb7e3f"], "metadata": {"page_label": "160", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "cc89802b-63b7-4c21-a17b-3b98fbd3dc49": {"node_ids": ["eb7e4dcf-9364-43f7-8ab3-78b71a7db967"], "metadata": {"page_label": "161", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "03dbb97c-a3f5-42e5-9c17-aadf4882e4b8": {"node_ids": ["18e28e0e-b120-42fd-86fa-55bcdb2f6501"], "metadata": {"page_label": "162", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6bdcd802-df68-4afa-a7ab-c5742ec0ee29": {"node_ids": ["c93f1149-cbb5-4aaf-94c0-3baed9e7fa74"], "metadata": {"page_label": "163", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "17d200fd-42dc-41e5-8ec1-f0316909b631": {"node_ids": ["5affff07-b9ff-4166-b32d-bba33bce8bcb"], "metadata": {"page_label": "164", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6d157d00-152f-4838-b6a4-31abf01bcade": {"node_ids": ["a3f5c742-3fa9-41ef-bae6-76e3afa22ea9"], "metadata": {"page_label": "165", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "51d25a59-8589-429d-805c-bb1d82f2eb30": {"node_ids": ["18edf4f3-8a63-4e8f-9b57-bb4f358be586"], "metadata": {"page_label": "166", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f6d50f5e-5e36-43f5-a7a6-28ca79439ad4": {"node_ids": ["bb03dc01-ffad-4a79-9886-cdd0920b0c5a"], "metadata": {"page_label": "167", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f44000ad-891c-4046-902e-76e7b5f32cec": {"node_ids": ["29e74cad-d08e-4534-bd24-25e060de6dbd"], "metadata": {"page_label": "168", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d2c80551-5868-4db5-a72d-eea0ea158cd2": {"node_ids": ["e92728a8-873b-4800-882b-e21a6acfa089"], "metadata": {"page_label": "169", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6b95d8a6-7f6a-44ee-9838-f5cb7aaa147d": {"node_ids": ["bb5e41df-40ee-44d0-8fcd-4919831b4bd0"], "metadata": {"page_label": "170", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a0eb2e49-94d7-4738-a387-f975e3ada10c": {"node_ids": ["61c87d4f-eadd-44eb-8030-216e405b83f9"], "metadata": {"page_label": "171", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fb734a39-5f95-48bb-b5c8-d39c14d4a4a3": {"node_ids": ["9f264666-0fcd-4bfb-a0e3-ebb068ce129e"], "metadata": {"page_label": "172", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a7b7c129-77b4-4688-b588-dc7a723846de": {"node_ids": ["6b453ad7-cbf7-4adf-a978-6fcd81f75ddb"], "metadata": {"page_label": "173", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "bd8f2f9b-366d-4a14-9206-4c256d3c672e": {"node_ids": ["252494da-7133-4e5a-831f-bcece20e0883"], "metadata": {"page_label": "174", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0e1bf23f-d384-4e03-9d84-bc4fc70d05cc": {"node_ids": ["62321338-b7b3-4e8b-a525-29ac7ce24c6d"], "metadata": {"page_label": "175", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b3ea4471-f7d7-4c3a-bc37-7bd0165fb25a": {"node_ids": ["9cd1f710-9917-4ee8-a32a-0c9ded265940"], "metadata": {"page_label": "176", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8a1d1ae3-b59b-4bb8-840a-76ad8187964b": {"node_ids": ["1478eece-b3fb-4a01-9d4e-f659d7802c1a"], "metadata": {"page_label": "177", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "e37af2a7-59bf-41a5-8876-a1707e37445a": {"node_ids": ["0aa5d345-cede-4817-8f41-2ef3dafac9e4"], "metadata": {"page_label": "178", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f4b245f9-c8c1-4ea5-aeeb-36a89c324f61": {"node_ids": ["f2233fcf-f3a7-4a4f-b594-8cbbd8f58129"], "metadata": {"page_label": "179", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9c5affd9-9654-469e-b535-caa051b5cea1": {"node_ids": ["d9f0badf-b257-4903-92af-40618e8a8bf3"], "metadata": {"page_label": "180", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "50a9bbd2-482f-4e86-a086-0bed27f7fe8a": {"node_ids": ["64e64630-62ba-4f61-89a0-7df2879a35e1"], "metadata": {"page_label": "181", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f9633e4a-5162-4e6d-afc3-81ef3b7824ed": {"node_ids": ["bba0e8a4-dda3-40f7-89a8-1bcf9a4001ca"], "metadata": {"page_label": "182", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8f199f55-3065-443b-ad85-9d6693bd647a": {"node_ids": ["cc7e9388-ced8-4eca-8a4a-8861c4300792", "70435220-01e7-4c5d-9c22-074d64972b4f", "08ed0b19-dcf2-498e-8d39-d26a706d0661", "c12d5ccc-90cb-4cd9-b625-a82e850a4279"], "metadata": {"page_label": "183", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5c1d8862-bfc3-480e-a4fe-38a60e410602": {"node_ids": ["1c91a5e7-fefc-43fc-8e80-29cfc8408592"], "metadata": {"page_label": "184", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0cb4fa87-b87b-449d-87e3-3324e36fb1aa": {"node_ids": ["5f1f7271-97b5-4b3f-9258-7aa6c314a90b"], "metadata": {"page_label": "185", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0f98d856-c015-4534-bc35-a39e9ffdb5a7": {"node_ids": ["99888a7d-0a31-45ad-b5b5-453c31deb541"], "metadata": {"page_label": "186", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6f944f61-dea9-4f75-83a8-cdc432d093a0": {"node_ids": ["427ceec0-50e0-41f9-a375-0421cefad7fa"], "metadata": {"page_label": "187", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "83f4f48b-de8e-43a4-961e-4a3159d4ea62": {"node_ids": ["30067435-4bf9-49ce-8bd7-51efd4b345cc"], "metadata": {"page_label": "188", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "52c462f6-2d05-43db-87fb-6b5f139e6284": {"node_ids": ["c7161c47-f5d4-467c-aeb4-4edb3f6d3d7f"], "metadata": {"page_label": "189", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "34c8d30d-cf0e-40b1-87e2-1f5904f3c9e1": {"node_ids": ["857f8f8f-65b3-48e9-a2a9-6b1d05e2f3ad"], "metadata": {"page_label": "190", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a9c9d3e3-a706-4c08-98bd-574ab616c567": {"node_ids": ["cbe7e409-6ce4-4e36-b3db-68046ed82562"], "metadata": {"page_label": "191", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "afe5a406-8af3-4029-a1d2-3efe9f100392": {"node_ids": ["4101ffce-9ebf-4a4e-a23f-4efa691d15ed"], "metadata": {"page_label": "192", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c79a4580-7421-4528-8820-0881910bc05c": {"node_ids": ["9eb77c07-3dab-4641-bea2-1a9be52fc54c"], "metadata": {"page_label": "193", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "87293f9e-f3b8-4ebb-891e-df0982105aff": {"node_ids": ["de31dbf5-ff1b-4244-894b-ebdf0c695aff"], "metadata": {"page_label": "194", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ea3047f2-fb60-4c86-b1a6-1d216ed822a7": {"node_ids": ["9abd9af0-1126-4499-b1ec-050d58bcbf8c"], "metadata": {"page_label": "195", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d4df5e44-4f4c-44f6-919a-5150b24f05ee": {"node_ids": ["f0fcf628-0341-4068-a55a-320eef8d2272"], "metadata": {"page_label": "196", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9ed6d125-2dca-4fdc-9928-ccb954d57164": {"node_ids": ["a625dab3-a186-4fe1-b7e6-2b7f364e4935"], "metadata": {"page_label": "197", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a2e527ba-56c9-4a13-af70-bd9da918b61f": {"node_ids": ["2dd2f393-ca7e-49cb-8865-d3c8eb639673"], "metadata": {"page_label": "198", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fea6aaf5-c050-4b74-bc8c-e07967174716": {"node_ids": ["e1093079-8e9e-4b46-9888-647e9cf2b098", "23fbcca8-09c4-4efe-90d5-0a94e465ec8c", "b2bd38f7-5f63-4bcc-9a69-6d1df2b92953", "d57f499c-60f2-4a96-a57a-bd13db9f4ce0", "beaa08b2-735f-4037-b178-300150fc65ad", "904e378d-d2d9-40cb-ad88-f512e54cb0a2", "f09c8c20-2157-4c77-942c-a8faf8d53bd1"], "metadata": {"page_label": "199", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "969231e7-f9d3-47b3-9341-88a4ab9092e6": {"node_ids": ["84143219-e671-4a8e-9215-973dd253b592", "5f190553-eb09-4bc8-bbad-e06e3bdf54ee", "07756189-98e9-4a3f-937a-c7c402a38dc2"], "metadata": {"page_label": "200", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d384737c-f5e5-4c7f-b420-c79ba3027f1c": {"node_ids": ["3cb39efa-ca86-47a1-817f-1c994257c8f4"], "metadata": {"page_label": "201", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0c32c1c6-ac2b-444b-a75d-0e90922defbd": {"node_ids": ["c3466df8-340d-41f3-a41b-05da1ae0c378"], "metadata": {"page_label": "202", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "821d14a4-c807-4483-a386-414494c11f89": {"node_ids": ["012a99e2-5dbe-4697-9430-2876a8b298b2"], "metadata": {"page_label": "203", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "683ba107-376d-420e-af87-08629b71dc76": {"node_ids": ["5564bf74-3acb-46e3-944a-5005594dbc8a"], "metadata": {"page_label": "204", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d509d336-9794-4a07-9b95-654dbee9073c": {"node_ids": ["d268225d-c8af-4346-8493-45062fd43e68"], "metadata": {"page_label": "205", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0bf775c2-4b05-40ec-9cc1-5bacfb1e91a8": {"node_ids": ["f112af15-b364-4cdb-ab44-9cb4532b0c99"], "metadata": {"page_label": "206", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9cee2a48-201d-4b70-be6e-76e306e27f36": {"node_ids": ["8852a2bb-c6a3-47fa-9d74-e92a61e0036d"], "metadata": {"page_label": "207", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "31915e2f-84d3-4d4a-ba50-488771e67fca": {"node_ids": ["4eb9ae91-ec7e-48df-9374-9ace30bc7fb7"], "metadata": {"page_label": "208", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ac3beb7d-ed16-48e2-b414-893bcfc338a0": {"node_ids": ["08528516-7279-4d5a-975a-f70b8d042702"], "metadata": {"page_label": "209", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9fb2beeb-6f5d-4ced-b684-1b9c900c7820": {"node_ids": ["912a6261-1786-471e-bb7e-9166d7ad78bf"], "metadata": {"page_label": "210", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0a3e9433-391e-41cb-ac33-5bfc0af50978": {"node_ids": ["4d7e4e67-6f72-4661-9722-61aa40e903e1"], "metadata": {"page_label": "211", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3f46ce15-acaf-42d0-abc7-ac801ef0c20c": {"node_ids": ["dee26538-77c9-40ab-b6c0-53cdcbf53b51"], "metadata": {"page_label": "212", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d3fc78e5-ecd6-43f6-a0fa-0b5f74bb6bdf": {"node_ids": ["2a1a751b-dcd0-460c-b387-0ab02e81aa52"], "metadata": {"page_label": "213", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fd68c5fb-68c9-415b-8ab7-c20b8d8d1001": {"node_ids": ["5e0b4e38-0a1a-46a2-830a-58f551bf380f"], "metadata": {"page_label": "214", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5a81823b-ccfb-4b32-811b-c8ef280c49d7": {"node_ids": ["84c7f479-7299-4355-8b25-1222e9b6e153"], "metadata": {"page_label": "215", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "11f03086-1ca2-4d5c-93aa-5df25d9b178c": {"node_ids": ["e22f9ee5-bb16-43af-b647-d4f8f62c9847"], "metadata": {"page_label": "216", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7ee81037-eba0-4fc3-9e32-f085602bc1ca": {"node_ids": ["21260a5d-48f6-45c9-ad2f-9dc7f77a4fc8"], "metadata": {"page_label": "217", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ce37341f-bd13-49e4-bfb3-7e8702ff1041": {"node_ids": ["be017de9-a57a-4741-80d4-3817f935ba24"], "metadata": {"page_label": "218", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b3b02b49-9c5b-4c1e-b8a8-1bad1371605d": {"node_ids": ["b2f23c7a-7155-4ed4-9d61-799fd8849c3b"], "metadata": {"page_label": "219", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "75845a5a-7b4a-43f9-ba18-4ad5d04e3033": {"node_ids": ["4f29b054-a9a6-4529-b7b9-15b25de10f7c"], "metadata": {"page_label": "220", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "60712676-91ec-4eb3-8281-7c5aab180e8b": {"node_ids": ["8db0b216-e261-46ce-9e93-ac2ff6758719"], "metadata": {"page_label": "221", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c6aab694-f8e8-4eb6-a951-9515ea7db2fa": {"node_ids": ["6df5e41d-a4ac-4801-a1db-ba3d724c5ce5"], "metadata": {"page_label": "222", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3d99c038-d4b6-476b-bfb0-a2f81c63840b": {"node_ids": ["5d78cb64-9d8e-4e22-b381-125a5b75cbbf"], "metadata": {"page_label": "223", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "57c51b1f-4abd-4ec0-a7bc-619b888c65ee": {"node_ids": ["9f8bd2d5-987b-4dad-8e8f-8ba5d2ad4b4c"], "metadata": {"page_label": "224", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "35440427-b89d-41bc-93be-c20e3f9d2246": {"node_ids": ["5a3b5f47-a5b8-473f-85de-3017f00d4cf7", "3f3490e2-d528-449b-ad8e-a838a82891e3", "3bce9516-9ca6-47b4-9d81-0150e4547c32", "6c43d0ae-509e-4363-ad29-eea2be28d513", "b154b094-4aa5-4862-8404-5b7ff8b31a4b", "453df87d-8b56-4ba8-ad9c-687509ace8b1"], "metadata": {"page_label": "225", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "196a3eea-acd9-4131-8eca-bc1b52b8323c": {"node_ids": ["37f31b5a-6f16-4a94-b5d4-261e61b71460"], "metadata": {"page_label": "226", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8c7652c6-bd28-416e-9f5e-1f8c447315c7": {"node_ids": ["3f940d4b-54d7-4b2e-a070-2428a20b601b"], "metadata": {"page_label": "227", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d36955a4-76da-4b96-9b78-a53196995542": {"node_ids": ["4fb03992-5d1b-4848-8f25-c8f73681a0de"], "metadata": {"page_label": "228", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b0fc08b7-81a9-4d37-a725-2492861e2a4c": {"node_ids": ["82d9b7a4-f720-489a-b489-b08b0178c730"], "metadata": {"page_label": "229", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "94af6e76-cde2-4943-9c59-4ceb341d36e3": {"node_ids": ["30eeb523-b5a9-4d07-87be-ec056ddd8371"], "metadata": {"page_label": "230", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6dc29c9a-2808-42d0-9ede-0f2c1a752678": {"node_ids": ["775e9d62-9605-43cf-a989-c3c4dd32818c"], "metadata": {"page_label": "231", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "422a41db-c044-407e-8e45-c02861c2ed71": {"node_ids": ["74f91243-0883-41f9-8c07-2e2ddd6ff689"], "metadata": {"page_label": "232", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "bc3aa7d7-3031-409c-b62b-933f455faa86": {"node_ids": ["668ad819-9073-456a-b9d9-4465260531b1"], "metadata": {"page_label": "233", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f74402a4-a1ba-41e1-aa5b-f604086ae002": {"node_ids": ["d2ab0ee7-4066-43b5-ac91-9981bb344aa9"], "metadata": {"page_label": "234", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "45ed92e6-59c6-43a1-85b2-ec7906a717aa": {"node_ids": ["bef863c3-dd52-4b62-8ff9-51929c4e94dd"], "metadata": {"page_label": "235", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b52a1d44-4207-458b-83b9-5e34f52ae1d1": {"node_ids": ["2b709372-5445-4719-bf83-64a6e9e810d6"], "metadata": {"page_label": "236", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "4214dda1-610a-4abb-a7b6-e06a0367addd": {"node_ids": ["77927a7f-3f7d-415b-83ea-2571e97a9f59"], "metadata": {"page_label": "237", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "381c93ef-a538-49ef-8ce1-8c0e8e47e5c8": {"node_ids": ["a4b0a5e5-2692-479e-ba42-1cec024e6e90"], "metadata": {"page_label": "238", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c70ad256-b900-418b-a3eb-522f448de7ba": {"node_ids": ["e8651b38-43ee-4abe-89b2-8c1bde290e30"], "metadata": {"page_label": "239", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b0125ef6-859c-4e04-a585-25155ea9cff7": {"node_ids": ["6fb222fc-48d6-41ea-8789-ec4e2afee953"], "metadata": {"page_label": "240", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7343c2cb-22f9-471d-987d-343ee260520d": {"node_ids": ["10c6a3b2-4cf8-4648-b47f-14ebbe1fee29"], "metadata": {"page_label": "241", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "cd99f023-cf79-42c2-a97c-1a7662dcf77f": {"node_ids": ["85afb44f-3121-4941-93e4-c9197a4567c6"], "metadata": {"page_label": "242", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b161edb5-88ee-4117-811a-75d69a5af70d": {"node_ids": ["13c8ab0c-a327-43ab-9b31-aa79a7566a69"], "metadata": {"page_label": "243", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3b838a74-23a6-4edc-bbb1-8dd86fdbc6d8": {"node_ids": ["3aef1bb5-1e72-4a81-b937-d6034867a188"], "metadata": {"page_label": "244", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "2d0932dd-cc73-4ca2-9c58-62756acdce40": {"node_ids": ["e7721cb0-9ed2-4997-a5eb-c15f7cac1201"], "metadata": {"page_label": "245", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "81106988-ba52-4917-80bb-212f308734e8": {"node_ids": ["5f291974-8748-4b24-b8ff-7d8451192c7f"], "metadata": {"page_label": "246", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "56b37f6c-e177-429b-9d1f-2186eb202b15": {"node_ids": ["bff8bf3e-bc93-41e2-8e49-adc77de96d41"], "metadata": {"page_label": "247", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ca398226-e75c-4e60-bcbf-b081580a69fa": {"node_ids": ["696e885b-0337-4bb5-b261-3866125fc18e"], "metadata": {"page_label": "248", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b49f0719-81cd-4c94-8a13-868bcefa3e51": {"node_ids": ["28541b5d-0156-4233-b6f1-a00979d4f6e4"], "metadata": {"page_label": "249", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b2a64a04-6349-4a79-9b5a-e435ad605b02": {"node_ids": ["8d0078fa-0783-4280-ac29-5086d505519a"], "metadata": {"page_label": "250", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "d776152a-2f1e-4a52-8223-2557361b0f4f": {"node_ids": ["882ef1c5-8fe0-4b79-ac85-3d4473550fb8"], "metadata": {"page_label": "251", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f79c188b-2436-44c8-87e0-59cb025e4444": {"node_ids": ["11626447-1eeb-4e5e-95d7-c9f154bb5dad"], "metadata": {"page_label": "252", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "941ed6ae-f5c3-4b1a-b026-6ab8b03b485d": {"node_ids": ["f3c029fe-d4ab-4939-9498-1b98eca9a8b3"], "metadata": {"page_label": "253", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "7d0fc686-99d7-4ed2-ba83-81eedead4e25": {"node_ids": ["5d09aa23-e41e-4b43-9d49-20768bb5ba7a"], "metadata": {"page_label": "254", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "024ac313-a2e5-48fd-9045-c28f1a9c3e6b": {"node_ids": ["66055c99-9322-44e7-a0a9-fcbebd39d757"], "metadata": {"page_label": "255", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0076034b-9932-4d9b-8935-7d3570f9edb5": {"node_ids": ["63676083-b4e4-4013-ba4e-202c11ee713c"], "metadata": {"page_label": "256", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "8eaefbce-e251-49bb-9f73-c96ebcb02efd": {"node_ids": ["368a4aa8-4eaa-4283-896c-ff3df258aa9e"], "metadata": {"page_label": "257", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "e3e8c16c-119a-4f9b-8fc9-9e1ffd4e694e": {"node_ids": ["d7a2daa7-3ca9-4cb0-92ce-143b1965e26f"], "metadata": {"page_label": "258", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ec026404-b004-4f4e-9209-e49cb2a26020": {"node_ids": ["1a69727f-540f-43b4-aa2b-1b65c46c509b"], "metadata": {"page_label": "259", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a025be8f-fefc-4104-912e-12a6549dcdbf": {"node_ids": ["3da8327e-95f9-48da-ade7-eff82d95a45d"], "metadata": {"page_label": "260", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ea9b4663-0cc1-4878-a8aa-e6b2bcafd45e": {"node_ids": ["d91f869e-a239-413b-b209-28b385cf052a"], "metadata": {"page_label": "261", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9f1f7d54-7f37-4041-ae6c-3f59dd2579dc": {"node_ids": ["24d1336e-f847-4c74-950d-58b5076c628f"], "metadata": {"page_label": "262", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "14a1b698-5f47-48ad-a3f3-c35381b6700b": {"node_ids": ["88cb93fe-aafa-443d-afed-584fb198f71d"], "metadata": {"page_label": "263", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "613bb5a3-eea4-43ca-ad2b-79c2d9fa07dc": {"node_ids": ["1d33d504-35f8-422d-830b-e6634c0c7b3b"], "metadata": {"page_label": "264", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "188bbcf2-4f6c-45a3-ab3e-d8ffeb54f5e5": {"node_ids": ["6bd36727-9b19-4835-ae2c-f8fb8846edf2"], "metadata": {"page_label": "265", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "05e1e6c2-63cf-4fc2-9f0e-2ba0b52a5c7c": {"node_ids": ["ed638545-d945-4e91-bb21-b1ae7777581e"], "metadata": {"page_label": "266", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "dfd233fb-19b9-4c0d-8411-91d00f895481": {"node_ids": ["88483fea-ba55-4c49-9fd3-d51355eb62a3"], "metadata": {"page_label": "267", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5682055d-8e18-4c6e-8859-271be5aaa279": {"node_ids": ["bb486f8a-e953-4140-bb5b-c1d9b6e747be"], "metadata": {"page_label": "268", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "54b38fd9-bbd4-41b4-87a5-bc11a4519226": {"node_ids": ["966281c7-a175-4a1c-ab00-2622b44f00ad"], "metadata": {"page_label": "269", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3acbf760-f003-4056-94b3-224425ec2213": {"node_ids": ["79021ef8-89c8-4426-be8b-86347b77ba4f"], "metadata": {"page_label": "270", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "53de9ea1-0a6e-4f3b-9a00-fc3a2c2bf501": {"node_ids": ["4208e577-b701-40f8-889c-34aef0e81e6f"], "metadata": {"page_label": "271", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "686aef0b-6fdf-4cee-8f8c-f054777d1e02": {"node_ids": ["21790f11-7ca0-4f9b-8bc5-23127955594f"], "metadata": {"page_label": "272", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "4d16b425-d12e-45e0-8324-029f6525a55b": {"node_ids": ["0e4fbc6e-8b61-4041-b9cc-4a1fe45bd57e"], "metadata": {"page_label": "273", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "06295ef5-943d-4e3a-83a2-7ee08b733474": {"node_ids": ["2511d71f-baf8-49d4-afe9-4cd5ce38cde6"], "metadata": {"page_label": "274", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "330fd294-9187-4fcb-a08c-47d9f7ac3405": {"node_ids": ["988728ef-c6b3-48b1-bbeb-01a0f6688b35"], "metadata": {"page_label": "275", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9c2a0657-1aef-4666-ade0-7facaa754b90": {"node_ids": ["68d3e208-72c0-4bfa-b125-3832688205fd"], "metadata": {"page_label": "276", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "a07ee539-bcd8-43e7-b331-6e94625c4a3f": {"node_ids": ["6873316d-22be-4517-baed-f58b20f057c8"], "metadata": {"page_label": "277", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "6b8e4836-f02b-46b1-ac19-77b412d18a8f": {"node_ids": ["a1a50302-a6df-4fe4-9e71-5ba445cd5594"], "metadata": {"page_label": "278", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3073519d-75ca-4d5b-88b6-2566b45c7a45": {"node_ids": ["b7919a81-59ad-4305-96d3-f6492024f519"], "metadata": {"page_label": "279", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "707ea327-a078-47d7-9ea3-68193344df79": {"node_ids": ["7d41570f-83d0-4ca2-a0bb-1e9242e11a51"], "metadata": {"page_label": "280", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fab8c430-d2f7-4681-b461-c540c5f7d832": {"node_ids": ["2bb80180-91d5-47fd-8467-86c5643eb0b8", "586a2880-d307-4eeb-ac91-73c73babec89", "7d800606-f8d7-443c-a749-dde501980da9", "e435c5bf-b138-4f79-84d2-64dfb93c2abe", "4dd83cf6-1d28-47e9-9d0d-b2bb6e240b52", "b4d7b20d-257e-48dc-857e-8e499e689ad2"], "metadata": {"page_label": "281", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "14b6901c-6b3e-4cdc-9afa-da398cd28dbc": {"node_ids": ["fe9391b2-4abe-483a-8768-b2894ce4f741"], "metadata": {"page_label": "282", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b622e581-239b-4ce8-b0d8-5f16e2812a2f": {"node_ids": ["026250d0-e9c5-455d-b7c0-ddba4e1cc2d7"], "metadata": {"page_label": "283", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "caf5c73c-d2ee-4c3b-a412-1e9592ae7272": {"node_ids": ["9a27687b-c258-4a65-b478-4291740586c9"], "metadata": {"page_label": "284", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "4f3071ae-fe23-406c-be0b-39b798e6fa56": {"node_ids": ["f5c13dc6-2e4c-4549-b4b8-63ce5118f24d"], "metadata": {"page_label": "285", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "9de131ce-911f-4d92-b5c9-e28571a84458": {"node_ids": ["1070db0d-c28e-4a63-b97e-bfd499d75758"], "metadata": {"page_label": "286", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "4c53b03a-6393-4572-a642-36401c147fef": {"node_ids": ["7d1d0f11-71c0-4072-919a-808f1796d890"], "metadata": {"page_label": "287", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "dd9c974e-540e-4fcd-8f58-31c7f4dcf0e8": {"node_ids": ["00f912f0-e45a-494f-8b2e-09828bd74450"], "metadata": {"page_label": "288", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5ad43522-0cf6-47bf-b99c-f567d3d48b49": {"node_ids": ["46d9f302-79cf-4ec0-a546-5ffc6a440837"], "metadata": {"page_label": "289", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "83a61442-9fc1-479e-ad26-39298553d4f8": {"node_ids": ["603a7a97-e567-49d3-9b0a-a4c0c7346d03"], "metadata": {"page_label": "290", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "572dca07-8c1e-4492-922d-ee4cac338928": {"node_ids": ["4d897e65-b78a-4345-9e4d-8af30cabb5ba"], "metadata": {"page_label": "291", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "41eaf724-6894-4dfc-b5bc-9068bd19ba55": {"node_ids": ["3119f4f8-8d97-4658-8232-48787e384f7c"], "metadata": {"page_label": "292", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5bb79c0d-084a-4e48-b59a-3ecc24f14e1d": {"node_ids": ["4d78344e-2118-4d95-a495-c841e14c1d0c"], "metadata": {"page_label": "293", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "0a1b2855-a557-4fc6-9214-e3cc0318c1ab": {"node_ids": ["1ade35fe-ae4b-4868-94ad-86184a13318d"], "metadata": {"page_label": "294", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b0c9e759-99a8-42f4-80e1-070ea6c21216": {"node_ids": ["8c8be7bc-fbe4-4d10-818e-731b255c5c1d"], "metadata": {"page_label": "295", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "37cb5d2a-c47f-4ae6-8748-888f721def88": {"node_ids": ["1861d10b-8d1d-4490-9377-f3875a6d8f3a"], "metadata": {"page_label": "296", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1ac63fa6-0a82-43b7-84ba-d35613e7ab20": {"node_ids": ["5c122702-60b3-411e-9c9b-7d498f62a146"], "metadata": {"page_label": "297", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "60c56ab1-7462-4cfd-a912-73e43f31f71b": {"node_ids": ["0dbfb81c-c632-4e5e-b8ad-94c454ad08fb"], "metadata": {"page_label": "298", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "3648de48-fcb2-4499-9087-a6fea0bf6d81": {"node_ids": ["3e7f214f-ea52-47bd-afdf-bbec9abe8532"], "metadata": {"page_label": "299", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "1aebce00-7e5d-4d96-aa27-4df36106e289": {"node_ids": ["28c720c2-aa0a-4b71-a244-d334617aa6af"], "metadata": {"page_label": "300", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "101a54cd-ad4a-4ff2-a3ef-44d9d37b8c14": {"node_ids": ["6a807a85-f3b8-4147-bc57-18f98614749b"], "metadata": {"page_label": "301", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "c5543ea4-11e0-4af4-8745-86f9a2c09149": {"node_ids": ["f114311f-f7eb-486d-8bed-4fe285eb5344"], "metadata": {"page_label": "302", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "42d9e0a6-7859-4acd-bf49-b4866fa1aa9c": {"node_ids": ["1d261f5a-823d-43e3-b658-ff2daa90d7e8"], "metadata": {"page_label": "303", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ae185ee3-0830-4873-b54d-aef50fa7183d": {"node_ids": ["234534f3-9f98-481d-a93b-455a14ca0ef8"], "metadata": {"page_label": "304", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "5134afc0-5bbb-499f-84d8-d3d9e098f4b3": {"node_ids": ["204fc443-92a0-4175-9ef8-c3487a014310"], "metadata": {"page_label": "305", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "139bc64a-2618-4939-96c8-97ffc89d0671": {"node_ids": ["d986259b-ca78-4200-9fa3-a2fa677b2404"], "metadata": {"page_label": "306", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "f702dfc8-1bc3-454b-9ade-c3d62622ca97": {"node_ids": ["a2987204-43eb-48af-ac7a-093335906767"], "metadata": {"page_label": "307", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "ef5c5ab2-a171-46a1-9c87-f5f5f775f450": {"node_ids": ["796e4fb4-2e5b-4837-87b8-41145edc19e0"], "metadata": {"page_label": "308", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "fad46fe7-52bd-4871-a584-ed9f63ccad13": {"node_ids": ["a3446441-4c46-4322-94ad-1d2dc2eae319"], "metadata": {"page_label": "309", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}, "b83e3a04-cac0-435f-b63c-281f85a20b5e": {"node_ids": ["d2cb7d1a-23cb-41bd-90fd-43796ee142cc"], "metadata": {"page_label": "310", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}}}, "docstore/data": {"1dea2927-d637-41e6-930c-6f8f4e64c8ea": {"__data__": {"id_": "1dea2927-d637-41e6-930c-6f8f4e64c8ea", "embedding": null, "metadata": {"page_label": "1", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "10479b48-ec15-4c23-83e5-619ec2fa2867", "node_type": "4", "metadata": {"page_label": "1", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "1c1ed35463bec0fc056df45be3317762b39565618e69d5c60b21556d55811b31", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "WARNING!\nTo properly use this medical device, read \nand comply with these Instructions for \nUse.\nAnesthesia Workstation\nSoftware 4.5n\nInstructions for Use\nApollo", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 161, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "45234aec-d6c5-45ae-a7bc-0b9a5f5bfd1a": {"__data__": {"id_": "45234aec-d6c5-45ae-a7bc-0b9a5f5bfd1a", "embedding": null, "metadata": {"page_label": "2", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "bd06c2e3-cc62-4f27-b0ca-dea3a43ee71c", "node_type": "4", "metadata": {"page_label": "2", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "1bcb1aa5ce49b3a02b14dd5d6cbcefbb39c9cc9f21d682fc67a0d09ef70ce4b6", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "This page intentionally left blank.", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 35, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "4d238b2c-e981-441a-94bc-26918624c636": {"__data__": {"id_": "4d238b2c-e981-441a-94bc-26918624c636", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "18320faa-8e63-45a5-aceb-e41b00aa3be3", "node_type": "1", "metadata": {}, "hash": "47e9b041adb76fcd13604c1ae4a657eeeda30dce4d8cfd44dbba426c90a5fe7b", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Contents\nInstructions for Use Apollo SW 4.5n 3\nPart Number: 9053586, 3rd edition\nIntroduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  7\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  7\nWorking with these instructions for use. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  9\nUse of terms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nScreen layouts and illustrations of the device . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nTrademarks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nSafety information definitions  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1201, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "18320faa-8e63-45a5-aceb-e41b00aa3be3": {"__data__": {"id_": "18320faa-8e63-45a5-aceb-e41b00aa3be3", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "4d238b2c-e981-441a-94bc-26918624c636", "node_type": "1", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "bfd0843aebdc38def20d04610d03909d5d078eb0b520379dd43842a4732fce6a", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "517bc004-529c-4c42-a3a5-bb0690ada28a", "node_type": "1", "metadata": {}, "hash": "2d3103674642c2c2ce46ddb2570719f835c5ba046fb95bde69d15e4b07fba032", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nSafety information definitions  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nDefinition of target groups . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nAbbreviations and symbols . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  11\nGeneral safety information  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  11\nProduct-specific safety information . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  14\nIndications and contraindications  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nIntended Use. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 972, "end_char_idx": 2148, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "517bc004-529c-4c42-a3a5-bb0690ada28a": {"__data__": {"id_": "517bc004-529c-4c42-a3a5-bb0690ada28a", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "18320faa-8e63-45a5-aceb-e41b00aa3be3", "node_type": "1", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "1e173cffec2846fcf834d22f077c1cf9f5a19d6e9232443a83250882861514cc", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "99bfcd3a-5648-4f8f-9ed4-4c1f372c1774", "node_type": "1", "metadata": {}, "hash": "b4241737e11746a459615c49f5ae898acd4ffcdf53bc5852ce968ea6c36632ba", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nIntended Use. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . .  16\nEnvironment of use . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  18\nAdditional functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  19\nAccessory weight limits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  20\nSymbols  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  21\nAbbreviations  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 1939, "end_char_idx": 3033, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "99bfcd3a-5648-4f8f-9ed4-4c1f372c1774": {"__data__": {"id_": "99bfcd3a-5648-4f8f-9ed4-4c1f372c1774", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "517bc004-529c-4c42-a3a5-bb0690ada28a", "node_type": "1", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "a84ff637ccd5f14934aa6d86e474c53930620bb641c99345b450e60fe0737148", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "7feaa0fd-ac9d-40e3-83f0-2ee689c95b4c", "node_type": "1", "metadata": {}, "hash": "8824258412c99716fec600cc607d6e73006ea575951a427772060ede197f217b", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . .  21\nAbbreviations  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  23\nSystem Components. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  27\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  27\nOverview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  29\nMachine Front view . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  29\nMachine Rear view . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . .  30\nGas supply block. . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 2821, "end_char_idx": 3920, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "7feaa0fd-ac9d-40e3-83f0-2ee689c95b4c": {"__data__": {"id_": "7feaa0fd-ac9d-40e3-83f0-2ee689c95b4c", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "99bfcd3a-5648-4f8f-9ed4-4c1f372c1774", "node_type": "1", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "1b1568002d0de9f97585ed0f9decfb66b9c6d1daf9307313af29315da12a1890", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "796784ad-5cfe-4ae9-b78f-d48c5b23bc9b", "node_type": "1", "metadata": {}, "hash": "40f334315a3abbc3acccb4ec1b0a1c74c29d9629ac85704f33ab2f2b96ce0b3a", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . .  30\nGas supply block. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . .  31\nInterface panel  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  32\nVaporizers (Optional)  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  33\nVaporizer exclusion systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  34\nAPL valve  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  36\nO2 flush. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 3710, "end_char_idx": 4799, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "796784ad-5cfe-4ae9-b78f-d48c5b23bc9b": {"__data__": {"id_": "796784ad-5cfe-4ae9-b78f-d48c5b23bc9b", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "7feaa0fd-ac9d-40e3-83f0-2ee689c95b4c", "node_type": "1", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "62247e94153941646d1c17302d927b09de2f2be9b7b636d05fa971cdcb4261b3", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "e04c53bb-19d0-4b56-91a3-781957e5f74e", "node_type": "1", "metadata": {}, "hash": "43fe41adb8cf203f6b2ce008b258cac959e5ec3d4a4162533a5ed2d4cb74c652", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  36\nO2 flush. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . . . .  37\nAuxiliary oxygen flow meter  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  37\nWriting table  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  39\nGas flow diagram  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  39\nUser Interface. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  41\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 4594, "end_char_idx": 5679, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "e04c53bb-19d0-4b56-91a3-781957e5f74e": {"__data__": {"id_": "e04c53bb-19d0-4b56-91a3-781957e5f74e", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "796784ad-5cfe-4ae9-b78f-d48c5b23bc9b", "node_type": "1", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "38fbe135ba6ceb1e90836eb90de683c49cd4937bb21ccd6bbefeacee741e23ac", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "7c7775e6-2259-4a0b-8290-dde3b652201f", "node_type": "1", "metadata": {}, "hash": "62badef15eac077c9e76a3cc743837444e6cca2efda1348e2f5a8e1a2bb12ab7", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . .  41\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  41\nOverview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  43\nUser controls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  45\nLED indicators. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . .  49\nScreen colors  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  49\nMenu structure overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  51\nSystem Setup. . . . . . . .", "mimetype": "text/plain", "start_char_idx": 5471, "end_char_idx": 6568, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "7c7775e6-2259-4a0b-8290-dde3b652201f": {"__data__": {"id_": "7c7775e6-2259-4a0b-8290-dde3b652201f", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "e04c53bb-19d0-4b56-91a3-781957e5f74e", "node_type": "1", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "e308e1fe6a24a60ec8d9cf7e8ef3cbc484d57283255e1b4b1d40ef24083ee283", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "78869e3c-14fa-4150-ad98-fae2713dcfd9", "node_type": "1", "metadata": {}, "hash": "b612fa20a2032c378e50e1b84f8aa1e6e0d6c0b4d9dde508a80ec663fbbc112b", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . .  49\nMenu structure overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  51\nSystem Setup. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  57\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  57\nOverview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  59\nPreparation before first use. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . .  59\nCharging the battery for emergency operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  59\nInstalling the breathing system and flow sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  61\nFilling and installing the absorber .", "mimetype": "text/plain", "start_char_idx": 6335, "end_char_idx": 7529, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "78869e3c-14fa-4150-ad98-fae2713dcfd9": {"__data__": {"id_": "78869e3c-14fa-4150-ad98-fae2713dcfd9", "embedding": null, "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "796f28f0-f60d-4b65-b1e3-fe7d2a4c2834", "node_type": "4", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c7156c56067666ff059e74851a4b490120aa6af66d5135878eae2437b28849d3", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "7c7775e6-2259-4a0b-8290-dde3b652201f", "node_type": "1", "metadata": {"page_label": "3", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "9925f080c528d6bdb75827a11bb5f41b9324d2d3e159a56939490ba3415576b5", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  59\nInstalling the breathing system and flow sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  61\nFilling and installing the absorber . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . .  63\nConnecting the gas supply . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . .  65\nConnecting the scavenger system  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  71\nConnecting the endotracheal aspiration system (Optional)  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  74\nInstalling vaporizers  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  74", "mimetype": "text/plain", "start_char_idx": 7255, "end_char_idx": 8287, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "8d4cbd63-6cb8-4cb2-ba63-c684bb681d75": {"__data__": {"id_": "8d4cbd63-6cb8-4cb2-ba63-c684bb681d75", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "cc68f928-23cb-4c38-854d-c277e8966b6f", "node_type": "1", "metadata": {}, "hash": "e001d041b30dc215a5450bd64cf34cd7897a6484ebaa97466bdbd4559ccf4bb0", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Contents\n4 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nInstalling the flexible arm for the breathing bag . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  75\nConnecting the patient system. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  76\nConnecting AC power  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  84\nInformation about transport within the clinic. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  86\nPre-use Checkout. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 89\nContents. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . . . .  89\nOverview  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  91\nChecking the Workstation according to the Check List . . .", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1262, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "cc68f928-23cb-4c38-854d-c277e8966b6f": {"__data__": {"id_": "cc68f928-23cb-4c38-854d-c277e8966b6f", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "8d4cbd63-6cb8-4cb2-ba63-c684bb681d75", "node_type": "1", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "7cea1c083bbc61b56a8f9bd56852c499e4b66d0cc2bf647907df4c285f333450", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "31c2c041-0218-4ed2-bb59-57ad6901dad9", "node_type": "1", "metadata": {}, "hash": "c924084c3d974f3127ebf18c6aafbb317de2bc7d5e070ae8a1bd83009573c195", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . .  89\nOverview  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  91\nChecking the Workstation according to the Check List . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  91\nSelf test  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  100\nSystem compliance  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  103\nLeak tests. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . . .  103\nEmergency start . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  107\nOperation Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 1008, "end_char_idx": 2139, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "31c2c041-0218-4ed2-bb59-57ad6901dad9": {"__data__": {"id_": "31c2c041-0218-4ed2-bb59-57ad6901dad9", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "cc68f928-23cb-4c38-854d-c277e8966b6f", "node_type": "1", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "83d55512a2eb060122f707320e465a88e234202fd1e472414213d96f58599e8b", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "6b797ac7-754e-4584-9fe3-b29b3047f62c", "node_type": "1", "metadata": {}, "hash": "b7c58b163d8c0d1373a664bca019972506c244971bdff04d11cc39c2ede515a9", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  107\nOperation Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 109\nContents. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . . .  109\nOverview  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  111\nSafety Information  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  111\nTypical operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . .  111\nChanging patients  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 1921, "end_char_idx": 3016, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "6b797ac7-754e-4584-9fe3-b29b3047f62c": {"__data__": {"id_": "6b797ac7-754e-4584-9fe3-b29b3047f62c", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "31c2c041-0218-4ed2-bb59-57ad6901dad9", "node_type": "1", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "4558f2f8f48dbf14f4909a1f3d8817387ceac12269aa9d1ca2383e83b325a126", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "b52a06eb-8250-46f6-b22e-a5348bcb8b32", "node_type": "1", "metadata": {}, "hash": "e459d30dd5ae8c54713dd2f5ec0a44434f7c5a65f9bcbc91c5b615492f90cf02", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . .  . . . . . . . . . . . . . . . . . .  111\nChanging patients  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  115\nChanging soda lime . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  116\nLeak test. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  118\nActivating the CO2 bypass function (Optional)  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  119\nEnd of operation. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . .  120\nWhen Apollo is not in use. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  122\nVentilation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 2798, "end_char_idx": 3935, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "b52a06eb-8250-46f6-b22e-a5348bcb8b32": {"__data__": {"id_": "b52a06eb-8250-46f6-b22e-a5348bcb8b32", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "6b797ac7-754e-4584-9fe3-b29b3047f62c", "node_type": "1", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "390b2465a6e972a4031fd9ff1cd4f80a411d2da6faf8f3f99af660cce2149814", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "8e00aa71-3ef8-40ef-83c8-0593f5d869dd", "node_type": "1", "metadata": {}, "hash": "eaf0ada0609708e2eae9251e4283675282f154f25029ab7ff1f5d97f8da5b2c6", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  122\nVentilation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 123\nContents. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . . .  123\nOverview  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  125\nManual/Spontaneous ventilation  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  126\nVolume-Controlled Ventilation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . .  129\nVolume Mode AutoFlow - Volume AF (Optional) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  133\nPressure-Controlled Ventilation . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 3723, "end_char_idx": 4880, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "8e00aa71-3ef8-40ef-83c8-0593f5d869dd": {"__data__": {"id_": "8e00aa71-3ef8-40ef-83c8-0593f5d869dd", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "b52a06eb-8250-46f6-b22e-a5348bcb8b32", "node_type": "1", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "d1825ff80f39a9aa1179ea0b3c38bef95c6c9b52a49f7c56a60b8952f8f9d4da", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "5019708d-d3c0-4cb3-84ad-96004fb8a8ec", "node_type": "1", "metadata": {}, "hash": "638ed9686682f3eb997d009a2dc9464a84053fe755aedf6f553fc26dcaac8c50", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . .  . . . . . . . . . . . . . .  129\nVolume Mode AutoFlow - Volume AF (Optional) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  133\nPressure-Controlled Ventilation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  138\nPressure Support Ventilation (Optional). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  142\nContinuous Positive Airway Pressure CPAP - in Pressure Support Mode (Optional) . . . . . . . . . . . . . . . . . . . . .  145\nChanging between ventilation modes  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  146\nAutomatic parameter changes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  147\nAuxiliary common gas outlet (Aux CGO) ventilation (Optional) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  148\nMonitoring. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 153\nContents. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 4614, "end_char_idx": 5917, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "5019708d-d3c0-4cb3-84ad-96004fb8a8ec": {"__data__": {"id_": "5019708d-d3c0-4cb3-84ad-96004fb8a8ec", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "8e00aa71-3ef8-40ef-83c8-0593f5d869dd", "node_type": "1", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "15a79b3b715c5fe8faa74d4f366327df1182ccb5e7df815a99bbf77e6cf29149", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "a9f16451-6870-41d8-889a-186cfe11a42c", "node_type": "1", "metadata": {}, "hash": "75b37d90229aefb5c8d9ebacf1491252bf03e6d0fd142b7b360b6017759b6806", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ".  148\nMonitoring. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 153\nContents. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . . .  153\nOverview  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  155\nStandard screen. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  155\nScreen layout . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  156\nDisplayed parameters  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  157\nGas measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 5697, "end_char_idx": 6798, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "a9f16451-6870-41d8-889a-186cfe11a42c": {"__data__": {"id_": "a9f16451-6870-41d8-889a-186cfe11a42c", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "5019708d-d3c0-4cb3-84ad-96004fb8a8ec", "node_type": "1", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "1a6af19288aaaf452e552c5876252b49c9681ac434c1e096c5bde01b67de4e90", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "96793218-3df2-4c64-aeb5-0e42401e2cf7", "node_type": "1", "metadata": {}, "hash": "b6d9be57af6c81d48c4b23d09e47f1b8268f0e5d897349ad7b6e33cda206c93b", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  157\nGas measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . .  163\nLoops (Optional). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . .  168\nMini trends (optional) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  170\nDatalog. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  172\nScreen timer. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  173\nData screen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 6582, "end_char_idx": 7669, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "96793218-3df2-4c64-aeb5-0e42401e2cf7": {"__data__": {"id_": "96793218-3df2-4c64-aeb5-0e42401e2cf7", "embedding": null, "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "fdfba311-7b12-4b0a-9892-2e60eb83817e", "node_type": "4", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "3a17d41d933bf045e1c645405975bd09b489350486de97e5c5165132964b51aa", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "a9f16451-6870-41d8-889a-186cfe11a42c", "node_type": "1", "metadata": {"page_label": "4", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "a123b0b249ef1edee0ea1e25b37c5d34448051482f08fd6c32dce845c59e04a0", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  173\nData screen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  174\nTrend screen  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  175\nMonitoring mode  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  177", "mimetype": "text/plain", "start_char_idx": 7457, "end_char_idx": 8053, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "3d1b69e8-ef26-4f7f-af28-c08a71304373": {"__data__": {"id_": "3d1b69e8-ef26-4f7f-af28-c08a71304373", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "e5aa6065-50ff-42fc-9e30-e004765a7b44", "node_type": "1", "metadata": {}, "hash": "a36852e282eee3aefccb3b61a1cd189d8b1a725538d2f7dac07e5c5b8f17a5f3", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Contents\nInstructions for Use Apollo SW 4.5n 5\nPart Number: 9053586, 3rd edition\nSpO2 measurement (Optional) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  178\nAlarms  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  183\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  183\nAlarm priorities and alarm signals . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  185\nAlarm displays. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  187\nSuppressing alarms  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  188\nLimit-based alarms activated in respective ventilation modes  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  190\nEnabling/disabling alarms globally during operation . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1261, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "e5aa6065-50ff-42fc-9e30-e004765a7b44": {"__data__": {"id_": "e5aa6065-50ff-42fc-9e30-e004765a7b44", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "3d1b69e8-ef26-4f7f-af28-c08a71304373", "node_type": "1", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "899545aacc7488dc5420938b0572f6f8fa3c35c332a5287e1471f1bc936dbcae", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "a8b8d07e-3cf9-40d7-b646-fa96f43aaf01", "node_type": "1", "metadata": {}, "hash": "46823d33b67d51e9a168789ec47a741fc85edc66625519ede1b186e6e93a8bc0", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  188\nLimit-based alarms activated in respective ventilation modes  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  190\nEnabling/disabling alarms globally during operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  191\nDisplaying and setting alarm limits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . .  195\nConfiguration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  199\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  199\nOverview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  201\nConfiguring the default settings in Standby. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  201\nSystem settings. . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 960, "end_char_idx": 2188, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "a8b8d07e-3cf9-40d7-b646-fa96f43aaf01": {"__data__": {"id_": "a8b8d07e-3cf9-40d7-b646-fa96f43aaf01", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "e5aa6065-50ff-42fc-9e30-e004765a7b44", "node_type": "1", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "8f90ca78b4e25d2b288021d9eb83630cc740a428a2c86e05a50647003022feb4", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "6137d7d4-1e61-45e0-aa9e-04cc1beb7a48", "node_type": "1", "metadata": {}, "hash": "f51a4d3514fc3690bf282bca7fdf9f1471abcf4b86b1441ad9dda9cf0811c519", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . .  201\nConfiguring the default settings in Standby. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  201\nSystem settings. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  202\nParameters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  204\nInterfaces datalog . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  206\nScreen layout  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  207\nSetting alarm limits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  209\nVentilator and gas supply . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 1935, "end_char_idx": 3079, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "6137d7d4-1e61-45e0-aa9e-04cc1beb7a48": {"__data__": {"id_": "6137d7d4-1e61-45e0-aa9e-04cc1beb7a48", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "a8b8d07e-3cf9-40d7-b646-fa96f43aaf01", "node_type": "1", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "9ee9165063da2f0a291eae21d91e39eaa65c8e2a14130804b23e38fbe6a0fdcf", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "f930f415-4b90-4efc-b3a4-a6a875c0c543", "node_type": "1", "metadata": {}, "hash": "f47c0a519d5ce001e42043761cf13aa82d65943cb0d403d10ab45b475c32db1a", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  209\nVentilator and gas supply . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . .  214\nSystem information . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  218\nConfiguration during operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  220\nCleaning and Maintenance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  225\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  225\nOverview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  227\nDisassembling components  . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 2857, "end_char_idx": 4001, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "f930f415-4b90-4efc-b3a4-a6a875c0c543": {"__data__": {"id_": "f930f415-4b90-4efc-b3a4-a6a875c0c543", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "6137d7d4-1e61-45e0-aa9e-04cc1beb7a48", "node_type": "1", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "8076bb0e05b52ac6229fe2204983569b09d32d3f1505e20505a0e45947da570a", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "6d2524d1-891e-403a-8aa8-65d06265ed4f", "node_type": "1", "metadata": {}, "hash": "f12a98a38d1ce3bcc8f447da5bdb57299c21f67caa7d1e291d028adb6985ea0c", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  227\nDisassembling components  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  227\nCleaning and Disinfection Guidelines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  235\nProper Cleaning/Disinfection Sequence . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  235\nCleaning/Disinfection Objective and Methods. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  236\nDisinfecting/Cleaning/Sterilizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . .  237\nCare list for Apollo components  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  239\nReassembling components. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 3781, "end_char_idx": 4988, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "6d2524d1-891e-403a-8aa8-65d06265ed4f": {"__data__": {"id_": "6d2524d1-891e-403a-8aa8-65d06265ed4f", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "f930f415-4b90-4efc-b3a4-a6a875c0c543", "node_type": "1", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "8df62cae7719205df388b3f295a4547a835c7926d9e30e4b08d209535bf5f722", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "5f9df333-ab56-4fb5-8c07-ca5b196d217b", "node_type": "1", "metadata": {}, "hash": "13114c05a1bf1af5f1f10ce4472dba24e548854bb5734cde743ac620f84123ca", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  239\nReassembling components. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  240\nMaintenance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . .  251\nDisposing of the medical device . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . .  255\nTroubleshooting  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  257\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  257\nOverview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  259\nPower failure . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 4767, "end_char_idx": 5885, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "5f9df333-ab56-4fb5-8c07-ca5b196d217b": {"__data__": {"id_": "5f9df333-ab56-4fb5-8c07-ca5b196d217b", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "6d2524d1-891e-403a-8aa8-65d06265ed4f", "node_type": "1", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "2a6277c348b64ec5471c8b9cb4ae11e044f8835f98df60d60d9df2fe270bb9f3", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "9e5e7e1d-8226-447c-ba79-0baa80531066", "node_type": "1", "metadata": {}, "hash": "249f3ee665b0aaa6d3774e58379125d757e0b6f666ec63ab838970d44d98710b", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . .  257\nOverview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  259\nPower failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  259\nGas failure. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  260\nVentilator failure  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  262\nFresh-gas delivery failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  263\nVentilator and fresh-gas delivery failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . .  264\nGas measurement failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 5661, "end_char_idx": 6801, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "9e5e7e1d-8226-447c-ba79-0baa80531066": {"__data__": {"id_": "9e5e7e1d-8226-447c-ba79-0baa80531066", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "5f9df333-ab56-4fb5-8c07-ca5b196d217b", "node_type": "1", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "a656d06bd1636a86b42224a7338e29c7ed6983c76a3e842cdf90f072daf5bef7", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "7db1882f-f2d1-4377-b103-32910fd04a7c", "node_type": "1", "metadata": {}, "hash": "38c22f5923508fdee6e70a314616f73532ce492f13f8bfbd27ea3f316b561f22", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . .  264\nGas measurement failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . .  264\nDisplay failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . .  265\nUser interface failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  265\nSystem failure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  265\nAlarm - Cause - Remedy. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . .  267\nSpecifications  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  281\nContents . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 6578, "end_char_idx": 7707, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "7db1882f-f2d1-4377-b103-32910fd04a7c": {"__data__": {"id_": "7db1882f-f2d1-4377-b103-32910fd04a7c", "embedding": null, "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "2fe0eb74-78f7-4b49-8c76-0b81fd327b10", "node_type": "4", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "237cb5f52d8cd21941f80dfcc2419ad2a5a1095ae75b7005f5c974ec6c68d890", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "9e5e7e1d-8226-447c-ba79-0baa80531066", "node_type": "1", "metadata": {"page_label": "5", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "897f59e3604d3012398b3d59e536fb4efd700a6e435c9984365630e9bbca44f6", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . .  . . . . . . . . . . . . . .  267\nSpecifications  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  281\nContents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  281", "mimetype": "text/plain", "start_char_idx": 7480, "end_char_idx": 7830, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "4d86fb16-6beb-401c-a273-51d2d5e72c35": {"__data__": {"id_": "4d86fb16-6beb-401c-a273-51d2d5e72c35", "embedding": null, "metadata": {"page_label": "6", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "3bca8508-bcc9-4e75-9cbe-231406b64a9a", "node_type": "4", "metadata": {"page_label": "6", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "164d6831880edba205327aff0ba8565e0a3887e27aeaa0e8c80b0d432028a227", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Contents\n6 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nSpecifications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  283\nSchematic diagram of alarm tones. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . .  302\nEMC declaration. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  303\nDevice combinations  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  306\nConnections to IT-networks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  306\nRelevant standards  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  308", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1073, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "9504e26c-1525-4925-81f0-63b9f50aaa88": {"__data__": {"id_": "9504e26c-1525-4925-81f0-63b9f50aaa88", "embedding": null, "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f", "node_type": "4", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "bb32666fa6922eecb5f27aa67d6b79410315b9caf12ea74ee3761e0319f05714", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "5c564239-774e-44e7-a31d-835fde9e7986", "node_type": "1", "metadata": {}, "hash": "84851eae7fa7c28f93579bbd5899b2ba22171abe68fc9f4071e17d6bdf5e63ec", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 7\nPart Number: 9053586, 3rd edition\n  \nIntroduction\nContents\nWorking with these instructions for use  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  9\nUse of terms  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nScreen layouts and illustrations of the device  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . .  10\nTrademarks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nSafety information definitions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nDefinition of target groups . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  10\nAbbreviations and symbols . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . .  11\nGeneral safety information  . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1281, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "5c564239-774e-44e7-a31d-835fde9e7986": {"__data__": {"id_": "5c564239-774e-44e7-a31d-835fde9e7986", "embedding": null, "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f", "node_type": "4", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "bb32666fa6922eecb5f27aa67d6b79410315b9caf12ea74ee3761e0319f05714", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "9504e26c-1525-4925-81f0-63b9f50aaa88", "node_type": "1", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "05712bd645f96fc217aceea0ff8c0fc30a84898746ba68f3348aabb273c1a5be", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "66e68485-c39a-436a-884c-b1ace57d2bf5", "node_type": "1", "metadata": {}, "hash": "2bc9740d1ddd718a25fa1117089a81b4c63618885893b8724b4fc47242cbdda9", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . .  10\nAbbreviations and symbols . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . .  11\nGeneral safety information  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  11\nStrictly follow these Instructions for Use . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  11\nMaintenance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . .  11\nAccessories  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  11\nNot for use in areas of explosion hazard  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . .  12\nSafe connection with other electrical equipment  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  12\nInformation on electromagnetic compatibility . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 1033, "end_char_idx": 2269, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "66e68485-c39a-436a-884c-b1ace57d2bf5": {"__data__": {"id_": "66e68485-c39a-436a-884c-b1ace57d2bf5", "embedding": null, "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f", "node_type": "4", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "bb32666fa6922eecb5f27aa67d6b79410315b9caf12ea74ee3761e0319f05714", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "5c564239-774e-44e7-a31d-835fde9e7986", "node_type": "1", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "c6d22f3b957fb7ad3118888bd5f5855431c84037c29b2205bad3463c473e4eb6", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "291fd74b-bcbe-4e96-b275-b1b081eec332", "node_type": "1", "metadata": {}, "hash": "fe19062a0cf821fcee848c41bfd5445ea134e8aa6349e95ec0e2fc8d212a9c78", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . .  . . . . . . . . . . . .  12\nSafe connection with other electrical equipment  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  12\nInformation on electromagnetic compatibility . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  13\nPatient safety  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  13\nPatient monitoring . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  13\nSterile accessories  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  14\nInstalling accessories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  14\nStoring the instructions for use . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 1983, "end_char_idx": 3175, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "291fd74b-bcbe-4e96-b275-b1b081eec332": {"__data__": {"id_": "291fd74b-bcbe-4e96-b275-b1b081eec332", "embedding": null, "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f", "node_type": "4", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "bb32666fa6922eecb5f27aa67d6b79410315b9caf12ea74ee3761e0319f05714", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "66e68485-c39a-436a-884c-b1ace57d2bf5", "node_type": "1", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "5e53cf749bf9f96f71a9628f3c3aac00673bae4a64699dd25f52cacd3a42e8ce", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "32814432-0057-43a8-b283-1ed1ccae855c", "node_type": "1", "metadata": {}, "hash": "d6ffa782f43ee743abfa379fad87ef3197c80898812b5f4c02612a7b6deedfbe", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  14\nStoring the instructions for use . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  14\nTraining . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  14\nProduct-specific safety information . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . .  14\nFunctional safety  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  15\nIndications and contraindications  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nIndications  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nContraindications  . . . . . . . . . . . . . . . . . . . . . . . . . . . .", "mimetype": "text/plain", "start_char_idx": 2947, "end_char_idx": 4093, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "32814432-0057-43a8-b283-1ed1ccae855c": {"__data__": {"id_": "32814432-0057-43a8-b283-1ed1ccae855c", "embedding": null, "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f", "node_type": "4", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "bb32666fa6922eecb5f27aa67d6b79410315b9caf12ea74ee3761e0319f05714", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "291fd74b-bcbe-4e96-b275-b1b081eec332", "node_type": "1", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "6e3b5b5503138079357a8183e9e8aa2ae07876a28eaa2b9ff3baf7afaf769612", "class_name": "RelatedNodeInfo"}, "3": {"node_id": "0b27d568-a927-4009-8cc8-7bcaa21df622", "node_type": "1", "metadata": {}, "hash": "263e9846a1d737f76ffb569bd89ebcbbee857df1154ae34dd5916f79766ca2fc", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ". . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nContraindications  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nIntended Use . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nVentilation modes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nThe following measured values are displayed  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  16\nThe following parameters can be displayed as mini trends  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . .  16\nThe following parameters are displayed as curves  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . .  17\nThe following parameters are displayed as bar graphs  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . .", "mimetype": "text/plain", "start_char_idx": 3879, "end_char_idx": 5106, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "0b27d568-a927-4009-8cc8-7bcaa21df622": {"__data__": {"id_": "0b27d568-a927-4009-8cc8-7bcaa21df622", "embedding": null, "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "f3b91de5-2907-4061-bdd0-6f6b52c3154f", "node_type": "4", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "bb32666fa6922eecb5f27aa67d6b79410315b9caf12ea74ee3761e0319f05714", "class_name": "RelatedNodeInfo"}, "2": {"node_id": "32814432-0057-43a8-b283-1ed1ccae855c", "node_type": "1", "metadata": {"page_label": "7", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "122d756fc3fe3259211262d493a4d373fe5d9fa6ecc5f478d3446e99fc91beec", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": ".  16\nThe following parameters are displayed as curves  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . .  17\nThe following parameters are displayed as bar graphs  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . .  18\nMonitoring . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  18\nEnvironment of use  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . .  18\nAdditional functions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  19\nMEDIBUS/MEDIBUS.X Protocol  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . .  19\nAccessory weight limits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . .  20", "mimetype": "text/plain", "start_char_idx": 4815, "end_char_idx": 5937, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "86fa990d-bc4b-4a51-b08f-befeb7ac7a48": {"__data__": {"id_": "86fa990d-bc4b-4a51-b08f-befeb7ac7a48", "embedding": null, "metadata": {"page_label": "8", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "0d0855d9-ec52-4585-9962-da44c41f2e42", "node_type": "4", "metadata": {"page_label": "8", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "a80b770a652f45013f0bbf79d8e8f261f777f1a24932ef9783375e6f4c46ba0f", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n8 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nSymbols . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . . . . . .  21\nAbbreviations  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  23\nList of abbreviations used in the software and on the device  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . .  23\nList of general abbreviations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  . . . . . . . . . . . . . . . .  24\nUnits  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .  25", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 915, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "93bb9091-f3c5-46ed-9c10-d958bc853f6b": {"__data__": {"id_": "93bb9091-f3c5-46ed-9c10-d958bc853f6b", "embedding": null, "metadata": {"page_label": "9", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "4df05938-1750-4f7b-bed9-bb505ccf39ed", "node_type": "4", "metadata": {"page_label": "9", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "edf9363e21f01b8ba0e6eb457197505e992eb291f3cb034bb7022d64d2ff8965", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 9\nPart Number: 9053586, 3rd edition\nWorking with these instructions for \nuse\nFigure  1. Example of a Body Page\nHeader Line\nThe header line on each page contains the title of the \nchapter. This helps you find your way quickly from \nsubject to subject.\nPage Body\nThe page body in these instructions for use  \ncombines text and illustrations. The information is \npresented as sequential steps of action, giving the \nuser hands-on experience in learning how to use the \nApollo inhalation anesthesia machine.\nLeft-Hand Column - the Text\nThe text in the left-hand column provides \nexplanations and step-by-step instructions on the \npractical use of the machine.\nBullet points indicate separate actions. Numbers are \nused both to refer to relevant details in the \nillustrations and to specify the sequence of actions \nwhere several actions are described.\nRight-Hand Column - the Illustrations\nThe illustrations provide visual reference for the text \nand for locating the various parts of the equipment. \nElements mentioned in the text are highlighted. \nRenderings of screen displays guide the user and \nprovide a way to reconfirm actions performed.\nTyping Conventions\nUser controls are designated as >Control Name<, \ne.g.:\n>PEEP<\nScreen messages and screen options are printed in \nbold, e.g.:\nDefault Alarm Limits\nConfiguration\nInstructions for Use Apollo SW 4.5n 201\nPart Number: 9053586, 3rd edition\nOverview\nThe user can configure settings on the Apollo in \nStandby mode as well as during operation. Standby \nconfiguration allows the user to save a complete set \nof defaults that are invoked automatically when the \nmachine is switched on (see \u201cConfiguring the default \nsettings in Standby\u201d below). The configuration \nsettings that can be made during operation are more \nlimited and are valid only until the machine is \nswitched off (see \u201cConfiguration during operation\u201d on \npage 220).\nConfiguring the default settings in \nStandby\nFigure  123. Location of Standby Config KeyDefault settings describe settings which the \nanesthesia machine starts with when it is switched \non.\nThe default settings for ventilation, fresh-gas \ndelivery, and monitoring can be activated while in \nStandby by pressing the >Restore Default \nSettings< button (1 in Figure 123) on the standby \nscreen.\nThe default settings can be configured in Standby as \nfollows:\n1. Press the standby key > <, and confirm by \npushing the rotary knob.\n2. Press the >Default Config < button\n(2 in Figure 123).\nFigure  124. Password Screen\nThe user is requested to enter a four-digit \npassword in order to prevent unauthorized \nchanges to the basic functions (see Figure 124).\nThe four-digit password is assigned at the \nfactory. \nIf desired, the function can be disabled by \nDr\u00e4gerService or a new password set.\n3. Select and confirm the figures successively from \nthe line displayed using the rotary knob. The \npassword is represented by asterisks (****) \nbelow the line of numbers\nThe menu Standby Conf. for selecting the default \nvalues is displayed when the password has been \nentered correctly, see Figure 125.\n1\n2", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 3123, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "d8b9a8f3-c38a-49c9-af19-31333d821bd8": {"__data__": {"id_": "d8b9a8f3-c38a-49c9-af19-31333d821bd8", "embedding": null, "metadata": {"page_label": "10", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "05d58735-6f6f-48c8-bfab-b92e8d166dd8", "node_type": "4", "metadata": {"page_label": "10", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "35c5fc516e400dd3cf1bcdad914db1d990d5850067ff100ad623256c0d4da987", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n10 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nUse of terms\nDr\u00e4ger uses the term \"Accessory\" not only for \naccessories in the sense of IEC 60601-1, but also for \nconsumable parts, removable parts, and attached \nparts.\nScreen layouts and illustrations of \nthe device\nSchematic renderings of screen layouts and \nillustrations of the device are used, which may differ in \nappearance or in configuration from the actual screen \nimages.\nTrademarks\n\u2013 Apollo\u00ae\n\u2013 The Dr\u00e4ger\u00ae name and logo\n\u2013 Dr\u00e4gerService\u00ae\n\u2013 Dr\u00e4gersorb\u00ae\n\u2013 D-Vapor\u00ae\n\u2013 Vapor\u00ae\n\u2013 Spirolog\u00ae\n\u2013S p i r o L i f e \u00ae\n\u2013 WaterLock\u00ae\nare registered trademarks of Dr\u00e4ger.\n\u2013 Durasensor\u00ae\nis a registered trademark of Nellcor.\n\u2013 OxiMax\u00ae\nis a registered trademark of Covidien.\n\u2013S e l e c t a t e c \u00ae\nis a registered trademark of Datex-Ohmeda.\nAll other products or brand names are trademarks of \ntheir respective owners.\nSafety information definitions\nNote: A NOTE provides additional information \nintended to avoid inconvenience during \noperation.\nDefinition of target groups\nFor this product, users, service personnel, and experts \nare defined as target groups.\nThese target groups must have received instruction in \nthe use of the product and must have the necessary \ntraining and knowledge to use, install, reprocess, \nmaintain, or repair the product.\nThe product must be used, installed, reprocessed, \nmaintained, or repaired exclusively by defined target \ngroups.\nUsers\nUsers are persons who use the product in accordance \nwith its intended use.\nService personnel\nService personnel are persons who are responsible for \nthe maintenance of the product.\nService personnel must be trained in the maintenance \nof medical devices and install, reprocess, and maintain \nthe product.\nWARNING!\nA WARNING statement provides important \ninformation about a potentially hazardous \nsituation which, if not avoided, could result in \ndeath or serious injury.\nCAUTION!\nA CAUTION statement provides important information \nabout a potentially hazardous situation which, if not \navoided, may result in minor or moderate injury to the \nuser or patient or in damage to the equipment or other \nproperty.", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 2163, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "9dbaaecc-74d0-4191-8711-a5ae1ae883f6": {"__data__": {"id_": "9dbaaecc-74d0-4191-8711-a5ae1ae883f6", "embedding": null, "metadata": {"page_label": "11", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "57edb897-3200-4e9d-8d77-a82db6734022", "node_type": "4", "metadata": {"page_label": "11", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "a899fab1d14f5b411cde90eb758eee851a445e260809c22e21f295530fec8f88", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 11\nPart Number: 9053586, 3rd edition\nExperts\nExperts are persons who perform repair or complex \nmaintenance work on the product.\nExperts must have the necessary knowledge and \nexperience with complex maintenance work on the \nproduct.\nAbbreviations and symbols\nPlease refer to \u201cAbbreviations\u201d on page 23 and \n\u201cSymbols\u201d on page 21   for explanations.\nNotice\nThis document is provided for customer information \nonly, and will not be updated or exchanged without \ncustomer request.\nGeneral safety information\nThe following WARNING and CAUTION statements  \napply to general operation of the medical device.\nWARNING and CAUTION statements specific to \nsubsystems or particular features of the medical device \nappear in the respective sections of these instructions \nfor use or in the Instructions for Use of another product \nbeing used with this medical device.\nStrictly follow these Instructions for Use\nMaintenance\nAccessories\nNote: Strictly observe the instructions for use of all \naccessories such as:\n\u2013 Water traps\n\u2013 Flow sensors\n\u2013 CLIC adapter\n\u2013 CLIC absorber\n\u2013 Soda lime\n\u2013 Breathing hoses\n\u2013M a s k s\n\u2013 Filters\n\u2013 Endotracheal suction\n\u2013 Vaporizer\n\u2013 Manual resuscitator\n\u2013 AGSS terminal unit\nWARNING!\nRisk of incorrect operation and of incorrect use\nAny use of the medical device requires full \nunderstanding and strict observation of all \nsections of these instructions for use. The \nmedical device must only be used for the purpose \nspecified under \u201cIndications and \ncontraindications\u201d on page 16 and \u201cIntended Use\u201d \non page 16 and in conjunction with appropriate \npatient monitoring (see page 18). \nStrictly observe all WARNING and CAUTION \nstatements throughout these instructions for use \nand the information on medical device labels. \nFailure to observe these safety information \nstatements constitutes a use of the medical \ndevice that is inconsistent with its intended use. \nWARNING!\nRisk of medical device failure and of patient injury\nThe medical device must be inspected and \nserviced regularly by service personnel. Repair \nand complex maintenance carried out on the \nmedical device must be performed by experts.\nIf the above is not complied with, medical device \nfailure and patient injury may occur. Observe \nchapter \u201cCleaning and Maintenance\u201d.\nDr\u00e4ger recommends that a service contract is \nobtained with Dr\u00e4gerService and that all repairs \nare performed by Dr\u00e4gerService. For maintenance \nDr\u00e4ger recommends the use of authentic Dr\u00e4ger \nrepair parts.\nWARNING!\nRisk due to incompatible accessories\nDr\u00e4ger has tested only the compatibility of \naccessories listed in the current list of \naccessories. If other, incompatible accessories \nare used, there is a risk of patient injury due to \nmedical device failure.\nDr\u00e4ger recommends that the medical device is \nonly used together with accessories listed in the \ncurrent list of accessories.", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 2895, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "988a7c35-7072-4cd3-8c8c-4c3689737164": {"__data__": {"id_": "988a7c35-7072-4cd3-8c8c-4c3689737164", "embedding": null, "metadata": {"page_label": "12", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "01e8db95-cdc0-4211-8071-84585d3fde6e", "node_type": "4", "metadata": {"page_label": "12", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "242bc9ba9db3229e570f3008407008a643fbb209a5f59aad854df9a3b26748bf", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n12 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nNot for use in areas of explosion hazard\nSafe connection with other electrical equipment\nFor further information, see \u201cDevice combinations\u201d on \npage 306.\nWARNING!\nRisk of explosion and fire\nThe medical device is not approved for use in \nareas where oxygen concentrations greater than \n25 Vol%, or combustible or explosive gas \nmixtures are likely to occur.\nWARNING!\nRisk of electric shock or device malfunction\nAny connected devices or device combinations \nnot complying with the requirements mentioned \nin these instructions for use can compromise the \ncorrect functioning of the medical device and lead \nto an electric shock.\n\u2013 Electrical connections to equipment not listed \nin these instructions for use or these assembly \ninstructions must only be made when approved \nby each respective manufacturer.\n\u2013 Before operating the medical device, strictly \ncomply with the instructions for use of all \nconnected devices or device combinations.\nWARNING!\nRisk of electric shock\nA test for leakage current must be performed by \nqualified biomedical engineering personnel \nbefore use if the Apollo is interfaced with other \nequipment.\nWARNING!\nRisk of explosion, fire\nIf an oxygen leak is suspected within or near the \nanesthesia machine, do not initiate operation.\nDisconnect all oxygen supplies and contact a \ntrained service technician.\nWARNING!\nRisk of use error\nVarious potentially dangerous situations may \noccur which demand the attention of trained \npersonnel.\nThe workstation may only be used under the \npermanent supervision of qualified medical \npersonnel so that assistance can be provided \nimmediately in the event of any malfunctions.\nWARNING!\nRisk of fire\nThe flow sensor can ignite medications or other \nsubstances based on highly flammable \nsubstances.\n\u2013 Do not nebulize medications or other \nsubstances that are easily flammable or spray \nthem into the device.\n\u2013 Do not use substances containing alcohol.\n\u2013 Do not allow flammable or explosive \nsubstances to enter the breathing system or the \nbreathing circuit.\n\u2013 Do not use cyclopropane or ether.\nWARNING!\nRisk due to failure of flow measurement\nDeposits that were not removed during \nreprocessing can damage the measuring wires in \nthe flow sensor or cause a fire.\n\u2013 Before inserting the flow sensor check for \nvisible damage, soiling, and particles. Repeat \nthis check regularly. \n\u2013 Replace flow sensors when damaged, soiled, or \nnot particle-free.\nWARNING!\nRisk of device failure and/or danger to patient\nMagnetic fields may negatively influence the \nproper function of the medical device, thus \nendangering the patient or user.\nThe medical device must not be used in the \nvicinity of magnetic resonance imagers (MRI, \nNMR, NMI).", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 2781, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "5ab1041b-3ff5-441e-b677-fef493a90f0b": {"__data__": {"id_": "5ab1041b-3ff5-441e-b677-fef493a90f0b", "embedding": null, "metadata": {"page_label": "13", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "dec10da7-03e1-4d54-b81d-f30a7e2267be", "node_type": "4", "metadata": {"page_label": "13", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "8a7b8df2025bb8f6d7b5651c9a849286016349844259983de08aa09fbd255eaa", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 13\nPart Number: 9053586, 3rd edition\nInformation on electromagnetic compatibility\nGeneral information on electromagnetic compatibility \n(EMC) according to international EMC standard \nIEC 60601-1-2:\nMedical electrical equipment is subject to special \nprecautionary measures concerning electromagnetic \ncompatibility (EMC) and must be installed and put into \noperation in accordance with the EMC information \nprovided (see page 303).\nPortable and mobile radio frequency communication \nequipment can affect medical electrical equipment.\nPatient safety\nThe design of the medical device, the accompanying \ndocumentation, and the labeling on the medical device \nare based on the assumption that the purchase and \nthe use of the medical device are restricted to persons \nfamiliar with the most important inherent characteristics \nof the medical device.\nInstructions and WARNING and CAUTION statements \nare therefore largely limited to the specifics of the \nDr\u00e4ger medical device. \nThe instructions for use do not contain any information \non the following points: \n\u2013 Risks that are obvious to users\n\u2013 Consequences of obvious  improper use of the \nmedical device\n\u2013 Potentially negative effects on patients with \ndifferent underlying diseases\nMedical device modification or misuse can be \ndangerous.\nPatient monitoring\nThe user of the medical device is responsible for \nchoosing a suitable patient monitoring system that \nprovides appropriate information on medical device \nperformance and patient condition.\nPatient safety may be achieved by a wide variety of \nmeans ranging from electronic surveillance of medical \ndevice performance and patient condition to direct \nobservation of clinical signs.\nThe responsibility for selection the best level of patient \nmonitoring lies solely with the user of the medical \ndevice.\nWARNING!\nRisk of electric shock\nDo not connect connectors with an ESD \nwarning symbol and do not touch their \npins without implementing ESD \nprotective measures. Such protective \nmeasures can include antistatic clothing and \nshoes, touching a potential equalization pin \nbefore and during connection of the pins, or using \nelectrically insulating and antistatic gloves.\nAll users concerned must be instructed in these \nESD protective measures.\nWARNING!\nRisk of electric shock\nConnecting devices to the auxiliary \noutlets of the anesthesia machine can \ncause an increase in leakage current \nbeyond permissible values if the \nprotective conductor of a device fails.\nCheck the leakage current when connecting \ndevices to the auxiliary outlets. If connecting a \ndevice (or devices) increases the leakage current \nto a value which exceeds the permissible value, \ndo not use the auxiliary outlets of the anesthesia \nmachine: use a separate wall socket.\nThe system must fulfill the requirements for \nmedical electrical equipment in accordance with \nthe relevant standards, see page 308.\nCAUTION!\nRisk of patient injury\nDo not make therapeutic decisions based solely on \nindividual measured values and monitoring \nparameters.", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 3077, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "01a189da-cc0c-4f33-ae50-10a44e3c1377": {"__data__": {"id_": "01a189da-cc0c-4f33-ae50-10a44e3c1377", "embedding": null, "metadata": {"page_label": "14", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "38becac6-5768-4427-9643-7993cbbfddf5", "node_type": "4", "metadata": {"page_label": "14", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "a3a786acea292b82deca879d6e360d7e8ebe9bbe31a3e960a9056b5008814200", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n14 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nSterile accessories\nInstalling accessories\nStrictly observe Assembly Instructions and Instructions \nfor Use.\nStoring the instructions for use\nTraining\nTraining for users is available from the Dr\u00e4ger \norganization responsible, see www.draeger.com.\nProduct-specific safety information\nCAUTION!\nRisk of medical device failure and of patient injury\nDo not use sterile-packaged accessories if the \npackaging has been opened, is damaged, or if there \nare other signs of non-sterility.\nDisposable articles must not be reprocessed and \nresterilized.\nCAUTION!\nInstall accessories to the basic device in accordance \nwith the Instructions for Use of the basic device. Make \nsure that there is a safe connection to the basic \ndevice system.\nCAUTION!\nRisk of incorrect use\nInstructions for use must be kept accessible to the \nuser.\nWARNING!\nRisk of malfunctions\nUnapproved modifications to the medical device \ncan cause malfunctions.\nNo modifications must be made to this medical \ndevice without the permission of Dr\u00e4ger. Dr\u00e4ger \ndoes not accept responsibility for modifications \nto the device made without the permission of \nDr\u00e4ger.\nCAUTION!\nRisk of patient injury\nAn incorrect diagnosis or misinterpretation of \nmeasured values, or other parameters, may endanger \nthe patient.\nDo not base therapy decisions on individual \nmeasured values or monitoring parameters only.\nWARNING!\nRisk of patient injury\nIf ventilation of the patient is no longer ensured \ndue to an obvious fault in the equipment, the \npatient must immediately be ventilated with a \nmanual resuscitator.\nAlways keep a manual resucitator at hand.\nWARNING!\nRisk of burns\nConductive breathing hoses or face masks may \ncause burns during HF surgery.\nDo not use these types of hoses and masks in \ncombination with HF surgery.\nCAUTION!\nRisk of mechanical failure\nThe shock and vibrations caused by transportation \nmay lead to a mechanical failure. The application of a \nwall or ceiling mounting is designated for buildings.\nDo not use the anesthesia machine for mobile \nfacilities such as ambulances, helicopters, or ships.", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 2156, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "ece56b11-6a20-4825-b081-c0114a61acd9": {"__data__": {"id_": "ece56b11-6a20-4825-b081-c0114a61acd9", "embedding": null, "metadata": {"page_label": "15", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "ace3faa3-a055-4a81-93e1-a583499a90ba", "node_type": "4", "metadata": {"page_label": "15", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "ca13bb83e86dde176fa47d0bf3deb8104f92596ee2db74216e2f9dd395a37fd9", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 15\nPart Number: 9053586, 3rd edition\nFunctional safety\nThe essential performance consists of:\n\u2013 Supplying the anesthesia workstation with O\n2\nIf the O2 supply (central supply or gas cylinder) \nfails, an alarm is issued.\n\u2013 Supply of the patient with adequately oxygenated \nbreathing gas\nIf the breathing gas contains insufficient levels of \nO2, an alarm is issued.\n\u2013 Patients are not supplied with excessively high \nanesthetic gas concentrations \nIf excessively high anesthetic gas concentrations \nare delivered, an alarm is issued.\n\u2013 Monitoring the airway pressure and the expiratory \nminute volume \nAlarms are issued depending on the set alarm \nlimits.\nCAUTION!\nRisk of crushing\nMovable parts and attached parts can lead to crushing \ninjuries. Pay special attention to edges, movable \nparts, and corners when working with the following \nparts:\n\u2013 Drawers\n\u2013 Ventilator module\n\u2013D o o r s\n\u2013 Writing table\n\u2013 Swivel arms for mounted devices\n\u2013 Accessories such as gas cylinders, vaporizers, \nCLIC absorbers, and CLIC adapters\nCAUTION!\nRisk of device failure\nCompressed gas supply (pipeline supply or cylinder): \nTo avoid damaging the device(s) attached to a gas \nsupply, use only medical gases. Pay particular \nattention to national and international standards \nregulating the use of medical gases.\nWARNING!\nRisk due to barely audible alarms\nThe user must remain within the hearing range of \nthe acoustic alarm signal. This permits quick \nrecognition and handling of the alarm.\nAdjust the volume of the alarm signal to the \ndistance from the medical device.\nWARNING!\nRisk due to a noisy environment\nWhen operating in a noisy environment, the \nvolume of the alarm signals must be adjusted to \nsuit.\nAlways set the volume of the alarm signal \nsufficiently high.", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1802, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "cfbd4e7b-d1ce-4639-b9f5-239276d74a82": {"__data__": {"id_": "cfbd4e7b-d1ce-4639-b9f5-239276d74a82", "embedding": null, "metadata": {"page_label": "16", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "d36889ba-8659-471f-b3e1-caf48e9db681", "node_type": "4", "metadata": {"page_label": "16", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "22a686b291f0ff3ec6092c37091cf8a68b4cce6372e50940a27e2095026abcc7", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n16 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nIndications and contraindications\nIndications\nThe Apollo is indicated as a continuous flow \nanesthesia system. The Apollo may be used for \nmanually assisted or automatic ventilation, delivery of \ngases and anesthetic vapor, and monitoring of oxygen \nand CO\n2 concentration, breathing pressure, respiratory \nvolume, and anesthetic agent concentration and \nidentification.\nContraindications\nThis device has no product-specific contraindications.\nThe user is responsible for selecting a treatment \nappropriate to the underlying disease of the patient.\nThe patient\u2019s condition must be monitored \ncontinuously.\nNote: Apollo applies medical gases such as oxygen, \nnitrous oxide, or volatile anesthetic agents.\nStricly follow the instructions for use of the \nmedical gases. Pay particular attention to the \ncontraindications of the medical gases used.\nIntended Use\nThe Apollo is an inhalation anesthesia machine for use \nin operating, induction, and recovery rooms. It can be \nused with rebreathing systems, semi-closed to virtually \nclosed systems with low flow and minimal flow \ntechniques, and non-rebreathing systems (with the \nAuxiliary Common Gas Outlet).\nIt may be used with O\n2, N2O, and Air supplied by a \nmedical gas pipeline system or by externally mounted \ngas cylinders. Anesthetic agent can be delivered via \nvaporizers mounted on the machine.\nThe Apollo is equipped with a compact breathing \nsystem, providing fresh-gas decoupling, PEEP, and \npressure limitation. It has an electrically driven and \nelectronically controlled ventilator.\nOptional:\nAs an option, the device can be configured in a way \nthat it must be operated with O\n2 and Air instead of \nN2O.\nVentilation modes\n\u2013 Volume-controlled ventilation in Volume Mode.\nWith activation of:\n\u2013 Sync. (Synchronization)\n\u2013 Press. Support (Pressure Support) (optional)\n\u2013 Pressure-controlled ventilation in Pressure Mode.\nWith activation of:\n\u2013 Sync. (Synchronization)\n\u2013 Press. Support (Pressure Support) (optional)\n\u2013 Manual Ventilation Man.\n\u2013 Spontaneous Breathing Spont.\n\u2013 Pressure-Assisted Spontaneous Breathing in \nPressure Support CPAP (optional)\n\u2013 Volume AF (Volume Mode AutoFlow) (optional).\nWith activation of:\n\u2013 Sync. (Synchronization)\n\u2013 Press. Support (Pressure Support) (optional).\nThe following measured values are displayed\n\u2013 Peak pressure PEAK,\nMean pressure P\nMEAN,\nPlateau pressure PLAT,\nPositive end-expiratory pressure PEEP\n\u2013 Expiratory minute volume MV,\nDifference between insp. and exp. minute volume \nMVLEAK,\n\u2013 Patient compliance CPAT,\nTidal volume VT,\nBreathing rate Freq.\n\u2013 Inspiratory and expiratory concentration of O 2, \nN2O, anesthetic gas, and CO2\n\u2013 Difference between insp. and exp. O 2 \nconcentration \u0394O2\nOptional:\n\u2013 Functional oxygen saturation SpO2,\nPulse rate Pulse\nThe following parameters can be displayed as mini \ntrends1)\n\u2013 Minute volume CO 2, MV*CO2\nWARNING!\nRisk of device failure and/or danger to patient\nIf the intended use of this anesthesia machine is \nnot adhered to, it may fail and/or the patient may \nbe endangered.\nUse the anesthesia machine only as specified in \nthe intended use of these Instructions for Use.\n1) optional", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 3212, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "45bc2765-ba18-4b18-a33f-c4796179aa51": {"__data__": {"id_": "45bc2765-ba18-4b18-a33f-c4796179aa51", "embedding": null, "metadata": {"page_label": "17", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "acf58c7b-8239-4111-aacc-db2acbb3859d", "node_type": "4", "metadata": {"page_label": "17", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "315304317dd81f4861a30c1cf717ebb4c03711515dd83e2a1c309156f11d00cc", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 17\nPart Number: 9053586, 3rd edition\n\u2013 O2 Uptake\n\u2013 PEEP, patient compliance CPAT\nThe following parameters are displayed as curves\n\u2013 Airway pressure PAW\n\u2013 Inspiratory and expiratory flow\n\u2013 Inspiratory and expirato ry concentration of O2, \nCO2, and anesthetic gas", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 310, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "2697e54b-3c17-4c94-bb3e-cfe6e56e5607": {"__data__": {"id_": "2697e54b-3c17-4c94-bb3e-cfe6e56e5607", "embedding": null, "metadata": {"page_label": "18", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "d8af6c55-6b3b-4243-bfab-1de18735b3b6", "node_type": "4", "metadata": {"page_label": "18", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "1f532faeef525d24327120fef8f25225349b10ef08370b5d0173c5ca890aad29", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n18 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nOptional:\n\u2013 Plethysmogram\n\u2013 PAW-V loops and V-Flow loops\nThe following parameters are displayed as bar \ngraphs\n\u2013 Inspiratory tidal volume, expiratory tidal volume, \nand leakage tidal volume\n\u2013 Volumeter\n\u2013 Pressure\n\u2013 Low-flow wizard for indica ting fresh-gas utilization \n(optional)\nTrends showing the measured values over time and a \nlogbook are also available.\nMonitoring\nBy means of adjustable alarm limits which can \nautomatically be adapted to the momentary ventilation \nsituation.\nWith monitoring for\n\u2013 Airway pressure P\nAW\n\u2013 Expiratory minute volume MV\n\u2013 Apnea\n\u2013 Inspiratory and expiratory anesthetic gas \nconcentration\n\u2013 Detection of anesthetic gas mixtures \n(simultaneous detection of up to two anesthetic \nagents)\n\u2013 Inspiratory O 2 and N2O concentrations\n\u2013 Inspiratory and expiratory CO 2 concentrations\n\u2013 Special alarm response in Bypass Mode\n\u2013 Automatic agent alarm activation for multiples of \nMAC (xMAC)\nOptional:\n\u2013 Oxygen saturation\n\u2013 Pulse rate Pulse\nEnvironment of use\nApollo is designed for use in areas in which therapeutic \nor diagnostic procedures can be performed.\nDo not use Apollo in the following environments:\n\u2013 Outside buildings\n\u2013 On intensive care units\n\u2013 During patient transport\n\u2013 In vehicles, airplanes, or helicopters\nWARNING!\nRisk of explosion and fire\nThe medical device is not approved for use in \nareas where oxygen concentrations greater than \n25 Vol%, or combustible or explosive gas \nmixtures are likely to occur.\nWARNING!\nRisk of device failure and/or danger to patient\nMagnetic fields may negatively influence the \nproper function of the medical device, thus \nendangering the patient or user.\nThe medical device must not be used in the \nvicinity of magnetic resonance imagers (MRI, \nNMR, NMI).", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1818, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "0106ba45-d640-44e9-a2d2-02139bf0446c": {"__data__": {"id_": "0106ba45-d640-44e9-a2d2-02139bf0446c", "embedding": null, "metadata": {"page_label": "19", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "ec84a30f-c75d-4cc5-add1-57f10f5a8b42", "node_type": "4", "metadata": {"page_label": "19", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "014d30d6993315546ac7a8fe0cc38fb61bde45d27513add613836a351f18785f", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 19\nPart Number: 9053586, 3rd edition\nAdditional functions\nMEDIBUS/MEDIBUS.X Protocol\nMEDIBUS and MEDIBUS.X are software protocols for \nuse in transferring data between Apollo and an \nexternal medical or non-medical device (e.g. \nhemodynamic monitors, data management systems, or \na Windows-based computer) via the RS-232 interface \nsee:\n\u2013 9037426, 6th edition or higher\nor\n\u2013 9052608, third edition or higher.\nWARNING!\nRisk of patient injury\nData transferred via MEDIBUS/MEDIBUS.X \ninterfaces are for information only and are not \nintended as a basis for diagnosis or therapy \ndecisions. The data accessible via this interface \nare not intended for a decentralized alarm system \nin accordance with IEC60601-1-8:2012 (in the \nsense of remote monitoring).\nWARNING!\nRisk of electric shock\nConnecting devices to the auxiliary outlets of the \nanesthesia machine can cause an increase in \nleakage current beyond permissible values if the \nprotective conductor of a device fails.\nCheck the leakage current when connecting \ndevices to the auxiliary outlets. If connecting a \ndevice (or devices) increases the leakage current \nto a value which exceeds the permissible value, \ndo not use the auxiliary outlets of the anesthesia \nmachine: use a separate wall socket.\nThe system must fulfill the requirements for \nmedical electrical equipment in accordance with \nthe relevant standards, see page 308.", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1436, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "af301899-8422-4a20-9cdc-9c7ecc3fdf22": {"__data__": {"id_": "af301899-8422-4a20-9cdc-9c7ecc3fdf22", "embedding": null, "metadata": {"page_label": "20", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "07ca8b63-7432-4209-80bf-2d1ade58be21", "node_type": "4", "metadata": {"page_label": "20", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "045bf3f390d83f15394da2c6d355e4e232415a486bab94893b6488be9d13dbd7", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n20 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nAccessory weight limits\nThe following figures specify the maximum safe weight \nlimits for accessories mounted to the Apollo.\nLeft side Top, front, and rear of device Right side\nThe maximum \npermissible weight of \naccessories is 25 kg \n(55 lbs).\nThe maximum permissible weight of accessories on the top \ncover of the device is 20 kg (44 lbs).\nThe maximum \npermissible weight of \naccessories is 25 kg \n(55 lbs).\nA maximum load of \n15 kg (33 lbs) may be \napplied with a clearance \nof max. 40 cm (16 in) in \nthe upper position on the \nlateral mounting rail.\nNormal writing tray: The \nmaximum load is 20 kg \n(44 lbs).\nLarge writing tray: The \nmaximum load is 15 kg \n(28 lbs).\nA maximum load of \n15 kg (33 lbs) may be \napplied with a clearance \nof max. 40 cm (16 in) in \nthe upper position on the \nlateral mounting rail.\nThe maximum load on \nthe lateral standard rail \ni s  5k g  ( 1 1l b s ) .\nThe remaining weight \nmust be applied with a \nclearance of max. 10 cm \n(4 in).\nThe maximum load on \neach drawer is 3 kg \n(6.6 lbs).\nThe remaining weight \nmust be applied with a \nclearance of max. 10 cm \n(4 in).\nA maximum weight of 35 kg (77 lbs) may be applied to the \nrear of the device (gas cylinders, holders and accessories).\nCAUTION!\nRisk of device failure\nIf the anesthesia machine is operated when tilted, \ncomponents may be damaged or may function \nimproperly.\nDo not operate the anesthesia machine if it is tilted \nmore than 5\u00b0.\nCAUTION!\nRisk of injury\nIf mounting accessories exceed the approved limits, \nthe anesthesia machine may tip over.\nMaximum weight per arm = 33 lbs (15 kg).\nCAUTION!\nRisk of inadvertent movement\nIf not properly secured, the device may move \ninadvertently during operation.\nApply the brakes on the device to ensure it cannot be \nmoved accidentally during operation.", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1875, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "f74082f9-52b4-4da4-992f-76f1fa02673e": {"__data__": {"id_": "f74082f9-52b4-4da4-992f-76f1fa02673e", "embedding": null, "metadata": {"page_label": "21", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "5aaf79a9-603b-41e5-98cb-98392b86d3e3", "node_type": "4", "metadata": {"page_label": "21", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "d7a7dc5f3ac0e4e37114c39f626f981f07c637d978b7675d43777d3adf6333bb", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 21\nPart Number: 9053586, 3rd edition\nSymbols\nThe following symbols appear on the Apollo and are \ndefined below.\nSymbol Explanation\nManufacturer\nDate of manufacture\nSuppress alarm tone for 2 minutes; \nchange priority of technical alarms and \nacknowledge them\nDisplay standard screen\nDisplay the three basic screens in \nsuccession\nStandby/operation switch\n\uf020\uf075 Access more user options/screens\nPulse rate\nAction in progress\nUpper and lower alarm limits\nUpper alarm limit only\nLower alarm limit only\nUpper and lower alarm limits disabled\nUpper alarm limit disabled\nLower alarm limit disabled\nAlarm limit or measuring function disabled\n4-digit password entered\nXXXX\n_\n>\n<\nProtection class type B (body)\nProtection class type BF (body floating)\nConnection for potential equalization\nExit menu, return to preceding menu\nNon-rebreathing system at common gas \noutlet\nRemaining battery capacity\n(uninterruptible power supply UPS)\nManual ventilation\nAutomatic ventilation\nConnector for pipeline gas supply \nBackup gas cylinder\nUL test mark\nPlug system for vapor units\nConnection for halogen lamp\nSurface hot; do not touch.\nESD warning symbol, observe the warning \nstatement, see \u201cInformation on \nelectromagnetic compatibility\u201d on page 13\nLeakage current label; \nsee WARNING on page 13\nInterference\nBattery supply\nSymbol Explanation", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1368, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "3b2739ce-e81c-41db-96e2-48f7cc2fd61f": {"__data__": {"id_": "3b2739ce-e81c-41db-96e2-48f7cc2fd61f", "embedding": null, "metadata": {"page_label": "22", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "aea61f65-11fb-40cc-8081-3c6eb855b297", "node_type": "4", "metadata": {"page_label": "22", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "aced3c15f7609d40f6d6e759804b9dfb4e44d0d6451415150e77be12dcd294c0", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n22 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nAlarm tone suppressed for 2 minutes\nAlarm monitoring inactive\nAlarm monitoring temporarily inactive\nApnea alarm disabled\nCaution! Consult accompanying \ndocumentation!\nCaution! (safety symbol)\nConsult instructions for use\nWarning! Strictly follow these instructions \nfor use\nRotary knob\nSystem power switch\nCrushing hazard\nMains voltage\nFuse\nOrder number\nSerial number\nBatch designation\nProtect from sunlight!\nTemperature limit\nSymbol Explanation\nREF\nSN\nLOT\nRelative humidity\nAmbient pressure\nDo not use if package damaged\nDo not reuse\nUse-by date\nCO\n2 absorbent bypass\nO2-Flush\nLabel on devices fitted with the \"Operation \nwithout nitrous oxide\" option.\nMarker on surfaces where there is an in-\ncreased risk of tipping when moving, lean-\ning on, leaning against, etc. the device.\nRx only CAUTION: USA Federal law\nrestricts this device to sale by or on\nthe order of a physician.\nSymbol Explanation\nYYYY-MM\n+\nOperation without\nnitrous oxide!", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 1025, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "5474651a-814f-4675-8bbf-b8a5b2847f24": {"__data__": {"id_": "5474651a-814f-4675-8bbf-b8a5b2847f24", "embedding": null, "metadata": {"page_label": "23", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "c53e33cd-0bca-4c78-939d-1bb01030be86", "node_type": "4", "metadata": {"page_label": "23", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "bb138269b71a0fe4acc7c3bd72f13e225f93a190405715ed3470cbf782dabfbc", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 23\nPart Number: 9053586, 3rd edition\nAbbreviations\nList of abbreviations used in the software \nand on the device\nAbbreviation Explanation\nAgent/agent Anesthetic gas\nAir/AIR Compressed air for medical use\nAPL Adjustable Pressure Limitation\nAux CGO Auxiliary Common Gas Outlet\nBW Body weight\nCAL Calibration\nCO2 Carbon dioxide\nCOM1\nCOM2\nInterfaces used as MEDIBUS, \nMEDIBUS.X  interfaces\nCPAP Continuous Positive Airway Pressure\nC\nPAT Patient compliance\nCSYS System compliance\n\u0394O2 Difference between inspiratory and \nexpiratory O\n2\n\u0394PPS Difference in pressure to PEEP in \nPressure Support mode\n\u0394VT Difference between inspiratory and \nexpiratory tidal volume\nDes. Desflurane\netCO\n2 End-expiratory CO2 concentration\nEnf. Enflurane\nexp. Expiratory\nFG Fresh gas\nFiCO2 Fractional inspiratory CO2 \nconcentration\nFiO2 Fractional inspiratory O2 concentration\nFreq./freq. Frequency\nFreqMIN Mandatory minimum frequency in \nPressure Support mode\nHal. Halothane\nHF High frequency\nI:E Ratio of inspiration time to expiration \ntime\ninsp. Inspiratory\ninDes Inspiratory desflurane concentration\ninEnf Inspiratory enflurane concentration\ninHal Inspiratory halothane concentration\ninIso Inspiratory isoflurane concentration\ninSev Inspiratory sevoflurane concentration\nINOP Inoperable\nIso. Isoflurane\nLeak\nSYS System leakage\nMAC Minimum Alveolar Concentration\nMan.Spont., \nMAN/SPONT\nManual/Spontaneous breathing\nMV Expiratory minute volume\nMV\nLEAK Difference between inspiratory and \nexpiratory minute volume\nMV\nMAND Mandatory breathed expiratory minute \nvolume\nMV\nSPON Spontaneously breathed expiratory \nminute volume\nMV\n*CO2 Expiratory minute volume CO2\nN2O Nitrous oxide\nO2 Oxygen\nO2+ O2 flush\nPAW Airway pressure\nPAW-V loop Pressure-Volume Loop\nPEAK Peak pressure\nPEEP Positive end-expiratory pressure\nPINSP Inspiratory pressure in Pressure Mode\nPLAT Plateau pressure\npleth Plethysmogram\nPMAX Pressure limitation in Volume Mode\nPMEAN Mean pressure\nPressure/\nPress. Mode\nPressure Mode\nPressure-controlled ventilation\nAbbreviation Explanation", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 2072, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "f73b4727-9e08-4a46-a55c-0f055845898b": {"__data__": {"id_": "f73b4727-9e08-4a46-a55c-0f055845898b", "embedding": null, "metadata": {"page_label": "24", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "5236b789-1316-458a-b681-d5c928dd06eb", "node_type": "4", "metadata": {"page_label": "24", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "0046f01604ed0eabf4bf7253e36aa3bdade8b4fc6d2e647c52b54c005e29f621", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\n24 Instructions for Use Apollo SW 4.5n\nPart Number: 9053586, 3rd edition\nList of general abbreviations\nPress. \nSupport/\nPress. Supp.\nPressure Support mode\nPressure-assisted ventilation\nSev. Sevoflurane\nSpO\n2 Functional O2 saturation\nStandby \nConf.\nStandby configuration for default \nvalues and settings\nSync./sync. Synchronization\nTIP : TINSP Ratio of inspiratory pause time to \ninspiration time\nTINSP Inspiration time\nTrigger Trigger level\nTSLOPE Rise time\nVent. mode Ventilation mode\nV-Flow loop Volume flow loop\nVolume/\nVol. Mode\nVolume Mode\nVolume-controlled ventilation\nVolume AF Volume Mode AutoFlow\nVT Tidal volume\nVT\nINSP Measured inspiratory tidal volume\nAbbreviation Explanation\nAC Alternating current\nAGS Anesthetic gas receiving system\nAGSS Anesthetic gas scavenging system\nATPD Ambient Temperature and Pressure, \nDry\nAmbient temperature and ambient \npressure, dry gas\nATPS Ambient Temperature and Pressure, \nSaturated\nAmbient temperature and ambient \npressure, 100 % relative humidity\nBTPS Body Temperature and Pressure, \nSaturated\n98.6 \u00b0F (37 \u00b0C), ambient pressure, \n100 % relative humidity\nAbbreviation Explanation\ncmH\n2O Centimeter of water\nCS Pipeline gas supply / Piped medical \ngas supply for O\n2, N2O, Air, and \nvacuum\nEMC Electromagnetic compatibility\nESD Electrostatic discharge\nHF surgery High-frequency surgery\nHME Heat and moisture exchanger\nhPa Hectopascal\nin Inches\nIV Intravenous\nkg Kilogram\nkPa Kilopascal\nlbs. Pounds\nMAN/AUTO Manual/mechanical ventilation\nmbar Millibar\nmmHg Millimeter of Mercury\nmL Milliliter\nNiBP Non-invasive blood pressure\nPEIRP \u201cEquivalent isotropic radiated power\u201d of \nthe adjacent RF transmitter\nppm Parts per million\nPS Pressure Support\npsi Pounds per square inch\nRF Radio frequency\nSORC Sensitive oxygen ratio controller\nSTPD Standard Temperature and Pressure, \nDry\n68 \u00b0F (20 \u00b0C), 1013 hPa, dry gas\nT\nEXP Expiratory time\nUPS Uninterruptible power supply\nVAC Vacuum (e.g. for endotracheal suction)\nVol.% Percentage gas rate in relation to total \ngas volume\nV Volt\nxMAC Multiple of MAC\nAbbreviation Explanation", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 2077, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "8847c2b4-a0fa-4862-844c-5a4afb06d1c6": {"__data__": {"id_": "8847c2b4-a0fa-4862-844c-5a4afb06d1c6", "embedding": null, "metadata": {"page_label": "25", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "excluded_llm_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], "relationships": {"1": {"node_id": "ea73b522-92b6-40e8-aea9-103f7280c5a2", "node_type": "4", "metadata": {"page_label": "25", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "hash": "71506cee5567a68ac8c46b020944c125fd44b4798161dd766c34837bd8b02e1d", "class_name": "RelatedNodeInfo"}}, "metadata_template": "{key}: {value}", "metadata_separator": "\n", "text": "Introduction\nInstructions for Use Apollo SW 4.5n 25\nPart Number: 9053586, 3rd edition\nUnits\nNote: Throughout these instructions for use:\nVentilation pressures: cmH2O = mbar = hPa\nSupply pressures: bar = kPa x 100", "mimetype": "text/plain", "start_char_idx": 0, "end_char_idx": 212, "metadata_seperator": "\n", "text_template": "{metadata_str}\n\n{content}", "class_name": "TextNode"}, "__type__": "1"}, "279e24b8-541e-4e90-b5f8-64308d8959ca": {"__data__": {"id_": "279e24b8-541e-4e90-b5f8-64308d8959ca", "embedding": null, "metadata": {"page_label": "26", "file_name": "05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_path": "manuals\\05-Drager-Apollo-Anesthesia-Machine-Manual.pdf", "file_type": "application/pdf", "file_size": 5186191, "creation_date": "2025-12-31", "last_modified_date": "2025-12-31"}, "excluded_embed_metadata_keys": ["file_name", "file_type", "file_size", "creation_date", "last_modified_date", "last_accessed_date"], 